{
  "datasetId": "elsewedy-cables",
  "products": [
    {
      "ampacity": {
        "conduit": {
          "default": 15.0
        },
        "freeAir": {
          "default": 20.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 1.5,
      "insulation": "pvc",
      "overall_diameter": 2.8,
      "product_code": "CPD-S001-U04",
      "r_ac_max": 14.6,
      "r_dc_20": 12.1,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 20.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 15.0
        },
        "freeAir": {
          "default": 20.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 1.5,
      "insulation": "pvc",
      "overall_diameter": 3.0,
      "product_code": "CPD-T001-U04",
      "r_ac_max": 14.6,
      "r_dc_20": 12.1,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 21.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 17.0
        },
        "freeAir": {
          "default": 22.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 2.0,
      "insulation": "pvc",
      "overall_diameter": 3.2,
      "product_code": "CPD-S001-U05",
      "r_ac_max": 10.9,
      "r_dc_20": 9.15,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 27.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 17.0
        },
        "freeAir": {
          "default": 22.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 2.0,
      "insulation": "pvc",
      "overall_diameter": 3.4,
      "product_code": "CPD-T001-U05",
      "r_ac_max": 10.9,
      "r_dc_20": 9.15,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 28.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 22.0
        },
        "freeAir": {
          "default": 28.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 2.5,
      "insulation": "pvc",
      "overall_diameter": 3.4,
      "product_code": "CPD-S001-U06",
      "r_ac_max": 8.89,
      "r_dc_20": 7.41,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 31.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 22.0
        },
        "freeAir": {
          "default": 28.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 2.5,
      "insulation": "pvc",
      "overall_diameter": 3.6,
      "product_code": "CPD-T001-U06",
      "r_ac_max": 8.89,
      "r_dc_20": 7.41,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 33.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 24.0
        },
        "freeAir": {
          "default": 31.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 3.0,
      "insulation": "pvc",
      "overall_diameter": 3.6,
      "product_code": "CPD-S001-U07",
      "r_ac_max": 7.41,
      "r_dc_20": 6.1,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 36.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 24.0
        },
        "freeAir": {
          "default": 31.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 3.0,
      "insulation": "pvc",
      "overall_diameter": 3.8,
      "product_code": "CPD-T001-U07",
      "r_ac_max": 7.41,
      "r_dc_20": 6.1,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 39.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 26.0
        },
        "freeAir": {
          "default": 37.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 3.9,
      "product_code": "CPD-S001-U08",
      "r_ac_max": 5.51,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 46.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 26.0
        },
        "freeAir": {
          "default": 37.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 4.1,
      "product_code": "CPD-T001-U08",
      "r_ac_max": 5.51,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 49.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 33.0
        },
        "freeAir": {
          "default": 46.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 4.4,
      "product_code": "CPD-S001-U09",
      "r_ac_max": 3.68,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 66.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 33.0
        },
        "freeAir": {
          "default": 46.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 4.7,
      "product_code": "CPD-T001-U09",
      "r_ac_max": 3.68,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 70.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 47.0
        },
        "freeAir": {
          "default": 66.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 5.8,
      "product_code": "CPD-T001-U10",
      "r_ac_max": 2.17,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 109.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 62.0
        },
        "freeAir": {
          "default": 87.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 6.8,
      "product_code": "CPD-T001-U11",
      "r_ac_max": 1.37,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 166.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 81.0
        },
        "freeAir": {
          "default": 118.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 8.8,
      "product_code": "CPD-T001-U12",
      "r_ac_max": 0.86,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 278.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 100.0
        },
        "freeAir": {
          "default": 147.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 9.9,
      "product_code": "CPD-T001-U13",
      "r_ac_max": 0.63,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 371.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 122.0
        },
        "freeAir": {
          "default": 197.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 11.8,
      "product_code": "CPD-T001-U14",
      "r_ac_max": 0.46,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 514.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 151.0
        },
        "freeAir": {
          "default": 230.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 13.5,
      "product_code": "CPD-T001-U15",
      "r_ac_max": 0.32,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 711.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 191.0
        },
        "freeAir": {
          "default": 289.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 15.7,
      "product_code": "CPD-T001-U16",
      "r_ac_max": 0.23,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 967.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 219.0
        },
        "freeAir": {
          "default": 337.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 17.4,
      "product_code": "CPD-T001-U17",
      "r_ac_max": 0.19,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 1240.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 252.0
        },
        "freeAir": {
          "default": 385.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 19.4,
      "product_code": "CPD-T001-U18",
      "r_ac_max": 0.15,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 1500.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 288.0
        },
        "freeAir": {
          "default": 449.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 21.5,
      "product_code": "CPD-T001-U19",
      "r_ac_max": 0.12,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 1852.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 345.0
        },
        "freeAir": {
          "default": 542.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 24.7,
      "product_code": "CPD-T001-U20",
      "r_ac_max": 0.092,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 2457.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 391.0
        },
        "freeAir": {
          "default": 621.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 27.2,
      "product_code": "CPD-T001-U30",
      "r_ac_max": 0.075,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 59,
      "voltage_grade": "450/750",
      "weight": 2977.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 15.0
        },
        "freeAir": {
          "default": 20.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 1.5,
      "insulation": "pvc",
      "overall_diameter": 3.0,
      "product_code": "CPD-F001-U04",
      "r_ac_max": 15.9,
      "r_dc_20": 13.3,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 20.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 22.0
        },
        "freeAir": {
          "default": 28.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 2.5,
      "insulation": "pvc",
      "overall_diameter": 3.7,
      "product_code": "CPD-F001-U06",
      "r_ac_max": 9.56,
      "r_dc_20": 7.98,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 31.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 26.0
        },
        "freeAir": {
          "default": 37.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 4.2,
      "product_code": "CPD-F001-U08",
      "r_ac_max": 5.93,
      "r_dc_20": 4.95,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 44.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 33.0
        },
        "freeAir": {
          "default": 46.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 4.7,
      "product_code": "CPD-F001-U09",
      "r_ac_max": 3.95,
      "r_dc_20": 3.3,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 62.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 47.0
        },
        "freeAir": {
          "default": 66.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 6.2,
      "product_code": "CPD-F001-U10",
      "r_ac_max": 2.29,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 108.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 62.0
        },
        "freeAir": {
          "default": 87.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 7.2,
      "product_code": "CPD-F001-U11",
      "r_ac_max": 1.45,
      "r_dc_20": 1.21,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 162.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 81.0
        },
        "freeAir": {
          "default": 118.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 9.5,
      "product_code": "CPD-F001-U12",
      "r_ac_max": 0.94,
      "r_dc_20": 0.78,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 276.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 100.0
        },
        "freeAir": {
          "default": 147.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 11.0,
      "product_code": "CPD-F001-U13",
      "r_ac_max": 0.663,
      "r_dc_20": 0.554,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 375.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 122.0
        },
        "freeAir": {
          "default": 179.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 12.6,
      "product_code": "CPD-F001-U14",
      "r_ac_max": 0.462,
      "r_dc_20": 0.386,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 542.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 151.0
        },
        "freeAir": {
          "default": 230.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 14.6,
      "product_code": "CPD-F001-U15",
      "r_ac_max": 0.326,
      "r_dc_20": 0.272,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 733.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 191.0
        },
        "freeAir": {
          "default": 289.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 16.8,
      "product_code": "CPD-F001-U16",
      "r_ac_max": 0.247,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 957.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 219.0
        },
        "freeAir": {
          "default": 337.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 18.9,
      "product_code": "CPD-F001-U17",
      "r_ac_max": 0.193,
      "r_dc_20": 0.161,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 1243.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 252.0
        },
        "freeAir": {
          "default": 385.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 21.2,
      "product_code": "CPD-F001-U18",
      "r_ac_max": 0.155,
      "r_dc_20": 0.129,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 1548.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 288.0
        },
        "freeAir": {
          "default": 449.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 23.4,
      "product_code": "CPD-F001-U19",
      "r_ac_max": 0.127,
      "r_dc_20": 0.106,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 1895.0
    },
    {
      "ampacity": {
        "conduit": {
          "default": 345.0
        },
        "freeAir": {
          "default": 542.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 26.7,
      "product_code": "CPD-F001-U20",
      "r_ac_max": 0.096,
      "r_dc_20": 0.0801,
      "sheath": "pvc",
      "source_page": 60,
      "voltage_grade": "450/750",
      "weight": 2400.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 38.0
        },
        "freeAir": {
          "flatSpaced": 50.0,
          "flatTouching": 37.0,
          "trefoilTouching": 35.0
        },
        "ground": {
          "flat": 53.0,
          "trefoil": 53.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 7.1,
      "product_code": "CP1-T101-U08",
      "r_ac_max": 5.51,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 87.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 47.0
        },
        "freeAir": {
          "flatSpaced": 65.0,
          "flatTouching": 48.0,
          "trefoilTouching": 46.0
        },
        "ground": {
          "flat": 65.0,
          "trefoil": 66.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 7.6,
      "product_code": "CP1-T101-U09",
      "r_ac_max": 3.68,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 113.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 62.0
        },
        "freeAir": {
          "flatSpaced": 89.0,
          "trefoilTouching": 62.0
        },
        "ground": {
          "flat": 88.0,
          "trefoil": 89.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 8.3,
      "product_code": "CP1-T101-U10",
      "r_ac_max": 2.17,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 154.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 77.0
        },
        "freeAir": {
          "flatSpaced": 108.0,
          "flatTouching": 85.0,
          "trefoilTouching": 79.0
        },
        "ground": {
          "flat": 113.0,
          "trefoil": 113.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 9.3,
      "product_code": "CP1-T101-U11",
      "r_ac_max": 1.37,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 216.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 101.0
        },
        "freeAir": {
          "flatSpaced": 143.0,
          "flatTouching": 112.0,
          "trefoilTouching": 109.0
        },
        "ground": {
          "flat": 143.0,
          "trefoil": 144.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 10.6,
      "product_code": "CP1-T101-U12",
      "r_ac_max": 0.8701,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 320.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 123.0
        },
        "freeAir": {
          "flatSpaced": 176.0,
          "flatTouching": 138.0,
          "trefoilTouching": 134.0
        },
        "ground": {
          "flat": 171.0,
          "trefoil": 173.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 11.7,
      "product_code": "CP1-T101-U13",
      "r_ac_max": 0.6273,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 410.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 148.0
        },
        "freeAir": {
          "flatSpaced": 214.0,
          "flatTouching": 170.0,
          "trefoilTouching": 165.0
        },
        "ground": {
          "flat": 203.0,
          "trefoil": 205.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 13.4,
      "product_code": "CP1-T101-U14",
      "r_ac_max": 0.4635,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 545.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 183.0
        },
        "freeAir": {
          "flatSpaced": 271.0,
          "flatTouching": 215.0,
          "trefoilTouching": 209.0
        },
        "ground": {
          "flat": 248.0,
          "trefoil": 252.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 15.0,
      "product_code": "CP1-T101-U15",
      "r_ac_max": 0.3214,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 745.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 224.0
        },
        "freeAir": {
          "flatSpaced": 332.0,
          "flatTouching": 267.0,
          "trefoilTouching": 259.0
        },
        "ground": {
          "flat": 296.0,
          "trefoil": 301.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 17.1,
      "product_code": "CP1-T101-U16",
      "r_ac_max": 0.232,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 1020.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 255.0
        },
        "freeAir": {
          "flatSpaced": 386.0,
          "flatTouching": 310.0,
          "trefoilTouching": 301.0
        },
        "ground": {
          "flat": 337.0,
          "trefoil": 342.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 18.5,
      "product_code": "CP1-T101-U17",
      "r_ac_max": 0.1845,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 1260.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 292.0
        },
        "freeAir": {
          "flatSpaced": 442.0,
          "flatTouching": 357.0,
          "trefoilTouching": 347.0
        },
        "ground": {
          "flat": 378.0,
          "trefoil": 383.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 20.5,
      "product_code": "CP1-T101-U18",
      "r_ac_max": 0.1501,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 1550.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 333.0
        },
        "freeAir": {
          "flatSpaced": 510.0,
          "flatTouching": 415.0,
          "trefoilTouching": 402.0
        },
        "ground": {
          "flat": 426.0,
          "trefoil": 433.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 22.8,
      "product_code": "CP1-T101-U19",
      "r_ac_max": 0.1207,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 1925.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 393.0
        },
        "freeAir": {
          "flatSpaced": 608.0,
          "flatTouching": 496.0,
          "trefoilTouching": 481.0
        },
        "ground": {
          "flat": 494.0,
          "trefoil": 501.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 25.8,
      "product_code": "CP1-T101-U20",
      "r_ac_max": 0.0931,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 2500.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 450.0
        },
        "freeAir": {
          "flatSpaced": 704.0,
          "flatTouching": 575.0,
          "trefoilTouching": 558.0
        },
        "ground": {
          "flat": 556.0,
          "trefoil": 565.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 28.8,
      "product_code": "CP1-T101-U30",
      "r_ac_max": 0.0755,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 3110.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 516.0
        },
        "freeAir": {
          "flatSpaced": 819.0,
          "flatTouching": 669.0,
          "trefoilTouching": 648.0
        },
        "ground": {
          "flat": 629.0,
          "trefoil": 639.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 32.0,
      "product_code": "CP1-T101-U40",
      "r_ac_max": 0.0608,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 3975.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 594.0
        },
        "freeAir": {
          "flatSpaced": 957.0,
          "flatTouching": 777.0,
          "trefoilTouching": 753.0
        },
        "ground": {
          "flat": 709.0,
          "trefoil": 721.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 36.0,
      "product_code": "CP1-T101-U50",
      "r_ac_max": 0.0495,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 5080.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 672.0
        },
        "freeAir": {
          "flatSpaced": 1113.0,
          "flatTouching": 893.0,
          "trefoilTouching": 864.0
        },
        "ground": {
          "flat": 792.0,
          "trefoil": 807.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 630.0,
      "insulation": "pvc",
      "overall_diameter": 39.7,
      "product_code": "CP1-T101-U60",
      "r_ac_max": 0.041,
      "r_dc_20": 0.0283,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 6385.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 753.0
        },
        "freeAir": {
          "flatSpaced": 1284.0,
          "flatTouching": 1014.0,
          "trefoilTouching": 982.0
        },
        "ground": {
          "flat": 874.0,
          "trefoil": 891.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 800.0,
      "insulation": "pvc",
      "overall_diameter": 44.2,
      "product_code": "CP1-T101-U70",
      "r_ac_max": 0.035,
      "r_dc_20": 0.0221,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 8260.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 845.0
        },
        "freeAir": {
          "flatSpaced": 1478.0,
          "flatTouching": 1154.0,
          "trefoilTouching": 1116.0
        },
        "ground": {
          "flat": 956.0,
          "trefoil": 975.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "pvc",
      "overall_diameter": 51.7,
      "product_code": "CP1-T101-U80",
      "r_ac_max": 0.0308,
      "r_dc_20": 0.0176,
      "sheath": "pvc",
      "source_page": 61,
      "voltage_grade": "0.6/1",
      "weight": 10345.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 60.0
        },
        "freeAir": {
          "flatSpaced": 83.0,
          "flatTouching": 65.0,
          "trefoilTouching": 63.0
        },
        "ground": {
          "flat": 86.0,
          "trefoil": 87.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 9.1,
      "product_code": "AP1-T101-U11",
      "r_ac_max": 2.2949,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 120.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 79.0
        },
        "freeAir": {
          "flatSpaced": 111.0,
          "flatTouching": 87.0,
          "trefoilTouching": 85.0
        },
        "ground": {
          "flat": 111.0,
          "trefoil": 112.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 10.6,
      "product_code": "AP1-T101-U12",
      "r_ac_max": 1.4419,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 170.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 95.0
        },
        "freeAir": {
          "flatSpaced": 136.0,
          "flatTouching": 107.0,
          "trefoilTouching": 104.0
        },
        "ground": {
          "flat": 133.0,
          "trefoil": 134.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 11.7,
      "product_code": "AP1-T101-U13",
      "r_ac_max": 1.0431,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 210.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 115.0
        },
        "freeAir": {
          "flatSpaced": 166.0,
          "flatTouching": 132.0,
          "trefoilTouching": 128.0
        },
        "ground": {
          "flat": 157.0,
          "trefoil": 159.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 13.4,
      "product_code": "AP1-T101-U14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 265.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 142.0
        },
        "freeAir": {
          "flatSpaced": 210.0,
          "flatTouching": 167.0,
          "trefoilTouching": 162.0
        },
        "ground": {
          "flat": 193.0,
          "trefoil": 195.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 15.0,
      "product_code": "AP1-T101-U15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 340.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 174.0
        },
        "freeAir": {
          "flatSpaced": 258.0,
          "flatTouching": 207.0,
          "trefoilTouching": 201.0
        },
        "ground": {
          "flat": 230.0,
          "trefoil": 233.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 17.1,
      "product_code": "AP1-T101-U16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 445.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 198.0
        },
        "freeAir": {
          "flatSpaced": 300.0,
          "flatTouching": 241.0,
          "trefoilTouching": 234.0
        },
        "ground": {
          "flat": 262.0,
          "trefoil": 266.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 18.5,
      "product_code": "AP1-T101-U17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 535.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 227.0
        },
        "freeAir": {
          "flatSpaced": 343.0,
          "flatTouching": 278.0,
          "trefoilTouching": 269.0
        },
        "ground": {
          "flat": 294.0,
          "trefoil": 298.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 20.5,
      "product_code": "AP1-T101-U18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 655.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 260.0
        },
        "freeAir": {
          "flatSpaced": 397.0,
          "flatTouching": 324.0,
          "trefoilTouching": 314.0
        },
        "ground": {
          "flat": 333.0,
          "trefoil": 338.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 22.8,
      "product_code": "AP1-T101-U19",
      "r_ac_max": 0.1984,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 810.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 307.0
        },
        "freeAir": {
          "flatSpaced": 473.0,
          "flatTouching": 388.0,
          "trefoilTouching": 376.0
        },
        "ground": {
          "flat": 386.0,
          "trefoil": 392.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 25.7,
      "product_code": "AP1-T101-U20",
      "r_ac_max": 0.1519,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 1035.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 353.0
        },
        "freeAir": {
          "flatSpaced": 548.0,
          "flatTouching": 451.0,
          "trefoilTouching": 438.0
        },
        "ground": {
          "flat": 437.0,
          "trefoil": 444.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 28.7,
      "product_code": "AP1-T101-U30",
      "r_ac_max": 0.1224,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 1285.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 410.0
        },
        "freeAir": {
          "flatSpaced": 644.0,
          "flatTouching": 531.0,
          "trefoilTouching": 515.0
        },
        "ground": {
          "flat": 499.0,
          "trefoil": 508.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 32.0,
      "product_code": "AP1-T101-U40",
      "r_ac_max": 0.0964,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 1615.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 478.0
        },
        "freeAir": {
          "flatSpaced": 757.0,
          "flatTouching": 625.0,
          "trefoilTouching": 605.0
        },
        "ground": {
          "flat": 570.0,
          "trefoil": 580.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 35.9,
      "product_code": "AP1-T101-U50",
      "r_ac_max": 0.0764,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 2015.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 550.0
        },
        "freeAir": {
          "flatSpaced": 889.0,
          "flatTouching": 730.0,
          "trefoilTouching": 707.0
        },
        "ground": {
          "flat": 648.0,
          "trefoil": 660.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 630.0,
      "insulation": "pvc",
      "overall_diameter": 39.6,
      "product_code": "AP1-T101-U60",
      "r_ac_max": 0.0612,
      "r_dc_20": 0.0469,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 2515.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 630.0
        },
        "freeAir": {
          "flatSpaced": 1045.0,
          "flatTouching": 850.0,
          "trefoilTouching": 822.0
        },
        "ground": {
          "flat": 730.0,
          "trefoil": 744.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 800.0,
      "insulation": "pvc",
      "overall_diameter": 44.6,
      "product_code": "AP1-T101-U70",
      "r_ac_max": 0.0503,
      "r_dc_20": 0.0367,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 3170.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 719.0
        },
        "freeAir": {
          "flatSpaced": 1219.0,
          "flatTouching": 982.0,
          "trefoilTouching": 950.0
        },
        "ground": {
          "flat": 814.0,
          "trefoil": 830.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "pvc",
      "overall_diameter": 51.7,
      "product_code": "AP1-T101-U80",
      "r_ac_max": 0.0425,
      "r_dc_20": 0.0291,
      "sheath": "pvc",
      "source_page": 62,
      "voltage_grade": "0.6/1",
      "weight": 3950.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 108.0
        },
        "freeAir": {
          "flatSpaced": 151.0,
          "flatTouching": 124.0,
          "trefoilTouching": 120.0
        },
        "ground": {
          "flat": 144.0,
          "trefoil": 146.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 14.8,
      "product_code": "CP1-T101-B12",
      "r_ac_max": 0.87,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 465.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 131.0
        },
        "freeAir": {
          "flatSpaced": 185.0,
          "flatTouching": 151.0,
          "trefoilTouching": 147.0
        },
        "ground": {
          "flat": 173.0,
          "trefoil": 175.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 15.9,
      "product_code": "CP1-T101-B13",
      "r_ac_max": 0.6272,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 565.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 156.0
        },
        "freeAir": {
          "flatSpaced": 223.0,
          "flatTouching": 183.0,
          "trefoilTouching": 179.0
        },
        "ground": {
          "flat": 204.0,
          "trefoil": 207.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 17.6,
      "product_code": "CP1-T101-B14",
      "r_ac_max": 0.4634,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 715.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 192.0
        },
        "freeAir": {
          "flatSpaced": 280.0,
          "flatTouching": 230.0,
          "trefoilTouching": 224.0
        },
        "ground": {
          "flat": 249.0,
          "trefoil": 253.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 19.2,
      "product_code": "CP1-T101-B15",
      "r_ac_max": 0.3212,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 935.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 232.0
        },
        "freeAir": {
          "flatSpaced": 340.0,
          "flatTouching": 281.0,
          "trefoilTouching": 274.0
        },
        "ground": {
          "flat": 297.0,
          "trefoil": 302.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 21.1,
      "product_code": "CP1-T101-B16",
      "r_ac_max": 0.2317,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 1220.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 265.0
        },
        "freeAir": {
          "flatSpaced": 392.0,
          "flatTouching": 325.0,
          "trefoilTouching": 317.0
        },
        "ground": {
          "flat": 337.0,
          "trefoil": 343.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 22.5,
      "product_code": "CP1-T101-B17",
      "r_ac_max": 0.1841,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 1470.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 300.0
        },
        "freeAir": {
          "flatSpaced": 445.0,
          "flatTouching": 371.0,
          "trefoilTouching": 362.0
        },
        "ground": {
          "flat": 377.0,
          "trefoil": 384.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 24.3,
      "product_code": "CP1-T101-B18",
      "r_ac_max": 0.1497,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 1770.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 343.0
        },
        "freeAir": {
          "flatSpaced": 509.0,
          "flatTouching": 427.0,
          "trefoilTouching": 416.0
        },
        "ground": {
          "flat": 425.0,
          "trefoil": 433.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 26.4,
      "product_code": "CP1-T101-B19",
      "r_ac_max": 0.1203,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 2155.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 400.0
        },
        "freeAir": {
          "flatSpaced": 599.0,
          "flatTouching": 506.0,
          "trefoilTouching": 494.0
        },
        "ground": {
          "flat": 489.0,
          "trefoil": 500.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 29.4,
      "product_code": "CP1-T101-B20",
      "r_ac_max": 0.0926,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 2765.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 456.0
        },
        "freeAir": {
          "flatSpaced": 684.0,
          "flatTouching": 581.0,
          "trefoilTouching": 569.0
        },
        "ground": {
          "flat": 548.0,
          "trefoil": 562.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 32.2,
      "product_code": "CP1-T101-B30",
      "r_ac_max": 0.075,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 3385.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 523.0
        },
        "freeAir": {
          "flatSpaced": 779.0,
          "flatTouching": 669.0,
          "trefoilTouching": 656.0
        },
        "ground": {
          "flat": 615.0,
          "trefoil": 633.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 36.0,
      "product_code": "CP1-T101-B40",
      "r_ac_max": 0.0601,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 4330.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 594.0
        },
        "freeAir": {
          "flatSpaced": 889.0,
          "flatTouching": 769.0,
          "trefoilTouching": 756.0
        },
        "ground": {
          "flat": 687.0,
          "trefoil": 711.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 40.0,
      "product_code": "CP1-T101-B50",
      "r_ac_max": 0.0488,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 5475.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 671.0
        },
        "freeAir": {
          "flatSpaced": 1007.0,
          "flatTouching": 872.0,
          "trefoilTouching": 862.0
        },
        "ground": {
          "flat": 761.0,
          "trefoil": 791.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 630.0,
      "insulation": "pvc",
      "overall_diameter": 43.5,
      "product_code": "CP1-T101-B60",
      "r_ac_max": 0.0402,
      "r_dc_20": 0.0283,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 6800.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 746.0
        },
        "freeAir": {
          "flatSpaced": 1121.0,
          "flatTouching": 978.0,
          "trefoilTouching": 970.0
        },
        "ground": {
          "flat": 829.0,
          "trefoil": 867.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 800.0,
      "insulation": "pvc",
      "overall_diameter": 48.4,
      "product_code": "CP1-T101-B70",
      "r_ac_max": 0.034,
      "r_dc_20": 0.0221,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 8770.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 826.0
        },
        "freeAir": {
          "flatSpaced": 1236.0,
          "flatTouching": 1090.0,
          "trefoilTouching": 1088.0
        },
        "ground": {
          "flat": 889.0,
          "trefoil": 939.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "pvc",
      "overall_diameter": 55.9,
      "product_code": "CP1-T101-B80",
      "r_ac_max": 0.0298,
      "r_dc_20": 0.0176,
      "sheath": "pvc",
      "source_page": 63,
      "voltage_grade": "0.6/1",
      "weight": 10935.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 65.0
        },
        "freeAir": {
          "flatSpaced": 90.0,
          "flatTouching": 73.0,
          "trefoilTouching": 71.0
        },
        "ground": {
          "flat": 87.0,
          "trefoil": 88.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 13.3,
      "product_code": "AP1-T101-B11",
      "r_ac_max": 2.2949,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 260.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 84.0
        },
        "freeAir": {
          "flatSpaced": 118.0,
          "flatTouching": 96.0,
          "trefoilTouching": 94.0
        },
        "ground": {
          "flat": 112.0,
          "trefoil": 113.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 14.8,
      "product_code": "AP1-T101-B12",
      "r_ac_max": 1.4419,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 315.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 101.0
        },
        "freeAir": {
          "flatSpaced": 144.0,
          "flatTouching": 117.0,
          "trefoilTouching": 114.0
        },
        "ground": {
          "flat": 134.0,
          "trefoil": 136.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 15.9,
      "product_code": "AP1-T101-B13",
      "r_ac_max": 1.043,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 360.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 121.0
        },
        "freeAir": {
          "flatSpaced": 174.0,
          "flatTouching": 142.0,
          "trefoilTouching": 139.0
        },
        "ground": {
          "flat": 158.0,
          "trefoil": 160.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 17.6,
      "product_code": "AP1-T101-B14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 435.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 150.0
        },
        "freeAir": {
          "flatSpaced": 218.0,
          "flatTouching": 179.0,
          "trefoilTouching": 174.0
        },
        "ground": {
          "flat": 194.0,
          "trefoil": 197.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 19.2,
      "product_code": "AP1-T101-B15",
      "r_ac_max": 0.5326,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 525.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 180.0
        },
        "freeAir": {
          "flatSpaced": 265.0,
          "flatTouching": 219.0,
          "trefoilTouching": 213.0
        },
        "ground": {
          "flat": 231.0,
          "trefoil": 235.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 21.1,
      "product_code": "AP1-T101-B16",
      "r_ac_max": 0.385,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 645.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 207.0
        },
        "freeAir": {
          "flatSpaced": 306.0,
          "flatTouching": 253.0,
          "trefoilTouching": 247.0
        },
        "ground": {
          "flat": 263.0,
          "trefoil": 267.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 22.5,
      "product_code": "AP1-T101-B17",
      "r_ac_max": 0.3046,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 745.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 233.0
        },
        "freeAir": {
          "flatSpaced": 348.0,
          "flatTouching": 289.0,
          "trefoilTouching": 281.0
        },
        "ground": {
          "flat": 294.0,
          "trefoil": 299.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 24.3,
      "product_code": "AP1-T101-B18",
      "r_ac_max": 0.2483,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 880.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 268.0
        },
        "freeAir": {
          "flatSpaced": 400.0,
          "flatTouching": 334.0,
          "trefoilTouching": 325.0
        },
        "ground": {
          "flat": 333.0,
          "trefoil": 339.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 26.4,
      "product_code": "AP1-T101-B19",
      "r_ac_max": 0.1981,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 1040.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 314.0
        },
        "freeAir": {
          "flatSpaced": 472.0,
          "flatTouching": 397.0,
          "trefoilTouching": 387.0
        },
        "ground": {
          "flat": 385.0,
          "trefoil": 392.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 29.3,
      "product_code": "AP1-T101-B20",
      "r_ac_max": 0.1517,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 1295.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 359.0
        },
        "freeAir": {
          "flatSpaced": 542.0,
          "flatTouching": 459.0,
          "trefoilTouching": 447.0
        },
        "ground": {
          "flat": 433.0,
          "trefoil": 443.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 32.1,
      "product_code": "AP1-T101-B30",
      "r_ac_max": 0.1221,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 1555.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 417.0
        },
        "freeAir": {
          "flatSpaced": 626.0,
          "flatTouching": 535.0,
          "trefoilTouching": 523.0
        },
        "ground": {
          "flat": 493.0,
          "trefoil": 505.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 36.0,
      "product_code": "AP1-T101-B40",
      "r_ac_max": 0.0959,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 1970.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 480.0
        },
        "freeAir": {
          "flatSpaced": 724.0,
          "flatTouching": 624.0,
          "trefoilTouching": 611.0
        },
        "ground": {
          "flat": 559.0,
          "trefoil": 575.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 39.9,
      "product_code": "AP1-T101-B50",
      "r_ac_max": 0.0759,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 2415.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 549.0
        },
        "freeAir": {
          "flatSpaced": 833.0,
          "flatTouching": 721.0,
          "trefoilTouching": 708.0
        },
        "ground": {
          "flat": 630.0,
          "trefoil": 651.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 630.0,
      "insulation": "pvc",
      "overall_diameter": 43.4,
      "product_code": "AP1-T101-B60",
      "r_ac_max": 0.0606,
      "r_dc_20": 0.0469,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 2930.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 628.0
        },
        "freeAir": {
          "flatSpaced": 951.0,
          "flatTouching": 829.0,
          "trefoilTouching": 817.0
        },
        "ground": {
          "flat": 702.0,
          "trefoil": 729.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 800.0,
      "insulation": "pvc",
      "overall_diameter": 48.8,
      "product_code": "AP1-T101-B70",
      "r_ac_max": 0.0495,
      "r_dc_20": 0.0367,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 3680.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 709.0
        },
        "freeAir": {
          "flatSpaced": 1071.0,
          "flatTouching": 942.0,
          "trefoilTouching": 933.0
        },
        "ground": {
          "flat": 770.0,
          "trefoil": 806.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "pvc",
      "overall_diameter": 55.9,
      "product_code": "AP1-T101-B80",
      "r_ac_max": 0.0417,
      "r_dc_20": 0.0291,
      "sheath": "pvc",
      "source_page": 64,
      "voltage_grade": "0.6/1",
      "weight": 4540.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 112.0
        },
        "freeAir": {
          "flatSpaced": 156.0,
          "flatTouching": 130.0,
          "trefoilTouching": 126.0
        },
        "ground": {
          "flat": 145.0,
          "trefoil": 148.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 17.1,
      "product_code": "CP1-T101-X12",
      "r_ac_max": 0.87,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 555.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 134.0
        },
        "freeAir": {
          "flatSpaced": 190.0,
          "flatTouching": 158.0,
          "trefoilTouching": 154.0
        },
        "ground": {
          "flat": 174.0,
          "trefoil": 177.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 18.2,
      "product_code": "CP1-T101-X13",
      "r_ac_max": 0.6272,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 670.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 159.0
        },
        "freeAir": {
          "flatSpaced": 228.0,
          "flatTouching": 190.0,
          "trefoilTouching": 185.0
        },
        "ground": {
          "flat": 205.0,
          "trefoil": 208.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 19.9,
      "product_code": "CP1-T101-X14",
      "r_ac_max": 0.4634,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 825.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 196.0
        },
        "freeAir": {
          "flatSpaced": 283.0,
          "flatTouching": 237.0,
          "trefoilTouching": 231.0
        },
        "ground": {
          "flat": 250.0,
          "trefoil": 254.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 21.5,
      "product_code": "CP1-T101-X15",
      "r_ac_max": 0.3212,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 1055.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 236.0
        },
        "freeAir": {
          "flatSpaced": 340.0,
          "flatTouching": 287.0,
          "trefoilTouching": 281.0
        },
        "ground": {
          "flat": 296.0,
          "trefoil": 302.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 23.4,
      "product_code": "CP1-T101-X16",
      "r_ac_max": 0.2316,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 1350.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 267.0
        },
        "freeAir": {
          "flatSpaced": 389.0,
          "flatTouching": 330.0,
          "trefoilTouching": 323.0
        },
        "ground": {
          "flat": 334.0,
          "trefoil": 342.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 24.8,
      "product_code": "CP1-T101-X17",
      "r_ac_max": 0.184,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 1620.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 303.0
        },
        "freeAir": {
          "flatSpaced": 437.0,
          "flatTouching": 374.0,
          "trefoilTouching": 367.0
        },
        "ground": {
          "flat": 372.0,
          "trefoil": 382.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 26.6,
      "product_code": "CP1-T101-X18",
      "r_ac_max": 0.1496,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 1930.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 342.0
        },
        "freeAir": {
          "flatSpaced": 493.0,
          "flatTouching": 427.0,
          "trefoilTouching": 420.0
        },
        "ground": {
          "flat": 415.0,
          "trefoil": 428.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 28.7,
      "product_code": "CP1-T101-X19",
      "r_ac_max": 0.1202,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 2325.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 397.0
        },
        "freeAir": {
          "flatSpaced": 568.0,
          "flatTouching": 499.0,
          "trefoilTouching": 493.0
        },
        "ground": {
          "flat": 473.0,
          "trefoil": 491.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 31.7,
      "product_code": "CP1-T101-X20",
      "r_ac_max": 0.0924,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 2955.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 446.0
        },
        "freeAir": {
          "flatSpaced": 630.0,
          "flatTouching": 563.0,
          "trefoilTouching": 561.0
        },
        "ground": {
          "flat": 519.0,
          "trefoil": 544.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 34.8,
      "product_code": "CP1-T101-X30",
      "r_ac_max": 0.0747,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 3630.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 502.0
        },
        "freeAir": {
          "flatSpaced": 699.0,
          "flatTouching": 636.0,
          "trefoilTouching": 639.0
        },
        "ground": {
          "flat": 572.0,
          "trefoil": 605.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 38.4,
      "product_code": "CP1-T101-X40",
      "r_ac_max": 0.0598,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 4585.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 565.0
        },
        "freeAir": {
          "flatSpaced": 776.0,
          "flatTouching": 716.0,
          "trefoilTouching": 726.0
        },
        "ground": {
          "flat": 626.0,
          "trefoil": 669.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 42.4,
      "product_code": "CP1-T101-X50",
      "r_ac_max": 0.0484,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 5740.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 623.0
        },
        "freeAir": {
          "flatSpaced": 850.0,
          "flatTouching": 794.0,
          "trefoilTouching": 812.0
        },
        "ground": {
          "flat": 677.0,
          "trefoil": 732.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 630.0,
      "insulation": "pvc",
      "overall_diameter": 46.1,
      "product_code": "CP1-T101-X60",
      "r_ac_max": 0.0397,
      "r_dc_20": 0.0283,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 7110.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 662.0
        },
        "freeAir": {
          "flatSpaced": 897.0,
          "flatTouching": 846.0,
          "trefoilTouching": 877.0
        },
        "ground": {
          "flat": 695.0,
          "trefoil": 764.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 800.0,
      "insulation": "pvc",
      "overall_diameter": 52.0,
      "product_code": "CP1-T101-X70",
      "r_ac_max": 0.0333,
      "r_dc_20": 0.0221,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 9290.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 715.0
        },
        "freeAir": {
          "flatSpaced": 973.0,
          "flatTouching": 919.0,
          "trefoilTouching": 959.0
        },
        "ground": {
          "flat": 727.0,
          "trefoil": 807.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "pvc",
      "overall_diameter": 59.5,
      "product_code": "CP1-T101-X80",
      "r_ac_max": 0.0291,
      "r_dc_20": 0.0176,
      "sheath": "pvc",
      "source_page": 65,
      "voltage_grade": "0.6/1",
      "weight": 11530.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 67.0
        },
        "freeAir": {
          "flatSpaced": 93.0,
          "flatTouching": 77.0,
          "trefoilTouching": 75.0
        },
        "ground": {
          "flat": 88.0,
          "trefoil": 89.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 15.6,
      "product_code": "AP1-T101-X11",
      "r_ac_max": 2.2949,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 330.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 87.0
        },
        "freeAir": {
          "flatSpaced": 122.0,
          "flatTouching": 101.0,
          "trefoilTouching": 98.0
        },
        "ground": {
          "flat": 113.0,
          "trefoil": 115.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 17.1,
      "product_code": "AP1-T101-X12",
      "r_ac_max": 1.4419,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 405.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 104.0
        },
        "freeAir": {
          "flatSpaced": 148.0,
          "flatTouching": 123.0,
          "trefoilTouching": 119.0
        },
        "ground": {
          "flat": 135.0,
          "trefoil": 137.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 18.2,
      "product_code": "AP1-T101-X13",
      "r_ac_max": 1.043,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 465.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 124.0
        },
        "freeAir": {
          "flatSpaced": 178.0,
          "flatTouching": 148.0,
          "trefoilTouching": 144.0
        },
        "ground": {
          "flat": 159.0,
          "trefoil": 162.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 19.9,
      "product_code": "AP1-T101-X14",
      "r_ac_max": 0.7703,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 545.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 152.0
        },
        "freeAir": {
          "flatSpaced": 222.0,
          "flatTouching": 185.0,
          "trefoilTouching": 180.0
        },
        "ground": {
          "flat": 195.0,
          "trefoil": 198.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 21.5,
      "product_code": "AP1-T101-X15",
      "r_ac_max": 0.5326,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 650.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 184.0
        },
        "freeAir": {
          "flatSpaced": 268.0,
          "flatTouching": 224.0,
          "trefoilTouching": 219.0
        },
        "ground": {
          "flat": 231.0,
          "trefoil": 236.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 23.4,
      "product_code": "AP1-T101-X16",
      "r_ac_max": 0.3849,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 780.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 209.0
        },
        "freeAir": {
          "flatSpaced": 308.0,
          "flatTouching": 259.0,
          "trefoilTouching": 253.0
        },
        "ground": {
          "flat": 262.0,
          "trefoil": 268.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 24.8,
      "product_code": "AP1-T101-X17",
      "r_ac_max": 0.3046,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 895.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 237.0
        },
        "freeAir": {
          "flatSpaced": 347.0,
          "flatTouching": 294.0,
          "trefoilTouching": 287.0
        },
        "ground": {
          "flat": 292.0,
          "trefoil": 299.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 26.6,
      "product_code": "AP1-T101-X18",
      "r_ac_max": 0.2483,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 1040.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 270.0
        },
        "freeAir": {
          "flatSpaced": 395.0,
          "flatTouching": 337.0,
          "trefoilTouching": 331.0
        },
        "ground": {
          "flat": 329.0,
          "trefoil": 337.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 28.7,
      "product_code": "AP1-T101-X19",
      "r_ac_max": 0.198,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 1210.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 315.0
        },
        "freeAir": {
          "flatSpaced": 459.0,
          "flatTouching": 397.0,
          "trefoilTouching": 390.0
        },
        "ground": {
          "flat": 377.0,
          "trefoil": 389.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 31.6,
      "product_code": "AP1-T101-X20",
      "r_ac_max": 0.1515,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 1485.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 357.0
        },
        "freeAir": {
          "flatSpaced": 517.0,
          "flatTouching": 454.0,
          "trefoilTouching": 448.0
        },
        "ground": {
          "flat": 420.0,
          "trefoil": 435.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 34.7,
      "product_code": "AP1-T101-X30",
      "r_ac_max": 0.1219,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 1800.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 408.0
        },
        "freeAir": {
          "flatSpaced": 585.0,
          "flatTouching": 522.0,
          "trefoilTouching": 518.0
        },
        "ground": {
          "flat": 470.0,
          "trefoil": 491.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 38.4,
      "product_code": "AP1-T101-X40",
      "r_ac_max": 0.0957,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 2225.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 467.0
        },
        "freeAir": {
          "flatSpaced": 662.0,
          "flatTouching": 598.0,
          "trefoilTouching": 598.0
        },
        "ground": {
          "flat": 525.0,
          "trefoil": 553.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 42.3,
      "product_code": "AP1-T101-X50",
      "r_ac_max": 0.0757,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 2680.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 526.0
        },
        "freeAir": {
          "flatSpaced": 740.0,
          "flatTouching": 678.0,
          "trefoilTouching": 683.0
        },
        "ground": {
          "flat": 580.0,
          "trefoil": 617.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 630.0,
      "insulation": "pvc",
      "overall_diameter": 46.0,
      "product_code": "AP1-T101-X60",
      "r_ac_max": 0.0603,
      "r_dc_20": 0.0469,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 3240.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 578.0
        },
        "freeAir": {
          "flatSpaced": 807.0,
          "flatTouching": 748.0,
          "trefoilTouching": 763.0
        },
        "ground": {
          "flat": 616.0,
          "trefoil": 666.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 800.0,
      "insulation": "pvc",
      "overall_diameter": 52.4,
      "product_code": "AP1-T101-X70",
      "r_ac_max": 0.049,
      "r_dc_20": 0.0367,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 4200.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 637.0
        },
        "freeAir": {
          "flatSpaced": 889.0,
          "flatTouching": 828.0,
          "trefoilTouching": 851.0
        },
        "ground": {
          "flat": 658.0,
          "trefoil": 719.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "pvc",
      "overall_diameter": 59.5,
      "product_code": "AP1-T101-X80",
      "r_ac_max": 0.0411,
      "r_dc_20": 0.0291,
      "sheath": "pvc",
      "source_page": 66,
      "voltage_grade": "0.6/1",
      "weight": 5135.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 25.0
        },
        "freeAir": {
          "default": 21.0
        },
        "ground": {
          "default": 34.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 1.5,
      "insulation": "pvc",
      "overall_diameter": 9.5,
      "product_code": "CP1-T102-U04",
      "r_ac_max": 14.6,
      "r_dc_20": 12.1,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 127.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 33.0
        },
        "freeAir": {
          "default": 29.0
        },
        "ground": {
          "default": 43.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 2.5,
      "insulation": "pvc",
      "overall_diameter": 10.4,
      "product_code": "CP1-T102-U06",
      "r_ac_max": 8.87,
      "r_dc_20": 7.41,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 163.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 42.0
        },
        "freeAir": {
          "default": 41.0
        },
        "ground": {
          "default": 57.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 12.2,
      "product_code": "CP1-T102-U08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 233.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 53.0
        },
        "freeAir": {
          "default": 52.0
        },
        "ground": {
          "default": 72.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 13.4,
      "product_code": "CP1-T102-U09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 300.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 73.0
        },
        "freeAir": {
          "default": 69.0
        },
        "ground": {
          "default": 93.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 14.6,
      "product_code": "CP1-T102-U10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 390.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 86.0
        },
        "freeAir": {
          "default": 92.0
        },
        "ground": {
          "default": 122.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 16.6,
      "product_code": "CP1-T102-U11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 550.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 114.0
        },
        "freeAir": {
          "default": 121.0
        },
        "ground": {
          "default": 156.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 20.1,
      "product_code": "CP1-T102-U12",
      "r_ac_max": 0.8701,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 730.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 137.0
        },
        "freeAir": {
          "default": 149.0
        },
        "ground": {
          "default": 189.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 22.3,
      "product_code": "CP1-T102-U13",
      "r_ac_max": 0.6273,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 940.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 165.0
        },
        "freeAir": {
          "default": 186.0
        },
        "ground": {
          "default": 236.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 22.5,
      "product_code": "CP1-T102-U14",
      "r_ac_max": 0.4634,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 1140.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 204.0
        },
        "freeAir": {
          "default": 230.0
        },
        "ground": {
          "default": 287.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 24.3,
      "product_code": "CP1-T102-U15",
      "r_ac_max": 0.3212,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 1565.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 249.0
        },
        "freeAir": {
          "default": 287.0
        },
        "ground": {
          "default": 346.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 28.6,
      "product_code": "CP1-T102-U16",
      "r_ac_max": 0.2317,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 2145.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 287.0
        },
        "freeAir": {
          "default": 336.0
        },
        "ground": {
          "default": 396.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 31.7,
      "product_code": "CP1-T102-U17",
      "r_ac_max": 0.1841,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 2630.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 325.0
        },
        "freeAir": {
          "default": 383.0
        },
        "ground": {
          "default": 443.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 34.5,
      "product_code": "CP1-T102-U18",
      "r_ac_max": 0.1496,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 3245.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 373.0
        },
        "freeAir": {
          "default": 446.0
        },
        "ground": {
          "default": 503.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 39.2,
      "product_code": "CP1-T102-U19",
      "r_ac_max": 0.1201,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 4040.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 439.0
        },
        "freeAir": {
          "default": 528.0
        },
        "ground": {
          "default": 582.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 43.8,
      "product_code": "CP1-T102-U20",
      "r_ac_max": 0.0923,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 5245.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 497.0
        },
        "freeAir": {
          "default": 601.0
        },
        "ground": {
          "default": 653.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 47.0,
      "product_code": "CP1-T102-U30",
      "r_ac_max": 0.0745,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 6475.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 570.0
        },
        "freeAir": {
          "default": 699.0
        },
        "ground": {
          "default": 741.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 52.9,
      "product_code": "CP1-T102-U40",
      "r_ac_max": 0.0595,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 8310.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 21.0
        },
        "freeAir": {
          "default": 20.0
        },
        "ground": {
          "default": 27.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 1.5,
      "insulation": "pvc",
      "overall_diameter": 10.0,
      "product_code": "CP1-T103-U04",
      "r_ac_max": 14.6,
      "r_dc_20": 12.1,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 150.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 27.0
        },
        "freeAir": {
          "default": 24.0
        },
        "ground": {
          "default": 35.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 2.5,
      "insulation": "pvc",
      "overall_diameter": 11.0,
      "product_code": "CP1-T103-U06",
      "r_ac_max": 8.87,
      "r_dc_20": 7.41,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 195.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 36.0
        },
        "freeAir": {
          "default": 34.0
        },
        "ground": {
          "default": 46.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 12.8,
      "product_code": "CP1-T103-U08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 282.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 43.0
        },
        "freeAir": {
          "default": 43.0
        },
        "ground": {
          "default": 59.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 14.2,
      "product_code": "CP1-T103-U09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 370.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 57.0
        },
        "freeAir": {
          "default": 59.0
        },
        "ground": {
          "default": 78.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 15.5,
      "product_code": "CP1-T103-U10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 490.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 71.0
        },
        "freeAir": {
          "default": 80.0
        },
        "ground": {
          "default": 98.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 17.6,
      "product_code": "CP1-T103-U11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 700.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 94.0
        },
        "freeAir": {
          "default": 102.0
        },
        "ground": {
          "default": 130.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 21.4,
      "product_code": "CP1-T103-U12",
      "r_ac_max": 0.8702,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 975.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 114.0
        },
        "freeAir": {
          "default": 125.0
        },
        "ground": {
          "default": 156.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 23.8,
      "product_code": "CP1-T103-U13",
      "r_ac_max": 0.6274,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 1270.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 136.0
        },
        "freeAir": {
          "default": 151.0
        },
        "ground": {
          "default": 189.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 24.2,
      "product_code": "CP1-T103-U14",
      "r_ac_max": 0.4635,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 1620.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 169.0
        },
        "freeAir": {
          "default": 191.0
        },
        "ground": {
          "default": 232.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 27.5,
      "product_code": "CP1-T103-U15",
      "r_ac_max": 0.3214,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 2280.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 205.0
        },
        "freeAir": {
          "default": 235.0
        },
        "ground": {
          "default": 278.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 31.6,
      "product_code": "CP1-T103-U16",
      "r_ac_max": 0.2319,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 3120.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 234.0
        },
        "freeAir": {
          "default": 270.0
        },
        "ground": {
          "default": 315.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 33.6,
      "product_code": "CP1-T103-U17",
      "r_ac_max": 0.1844,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 3820.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 266.0
        },
        "freeAir": {
          "default": 310.0
        },
        "ground": {
          "default": 354.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 37.5,
      "product_code": "CP1-T103-U18",
      "r_ac_max": 0.15,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 4685.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 303.0
        },
        "freeAir": {
          "default": 357.0
        },
        "ground": {
          "default": 399.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 41.7,
      "product_code": "CP1-T103-U19",
      "r_ac_max": 0.1206,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 5870.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 357.0
        },
        "freeAir": {
          "default": 423.0
        },
        "ground": {
          "default": 462.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 47.2,
      "product_code": "CP1-T103-U20",
      "r_ac_max": 0.0928,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 7680.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 406.0
        },
        "freeAir": {
          "default": 486.0
        },
        "ground": {
          "default": 521.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 52.5,
      "product_code": "CP1-T103-U30",
      "r_ac_max": 0.0752,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 9600.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 468.0
        },
        "freeAir": {
          "default": 567.0
        },
        "ground": {
          "default": 593.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 59.7,
      "product_code": "CP1-T103-U40",
      "r_ac_max": 0.0603,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 12310.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 534.0
        },
        "freeAir": {
          "default": 650.0
        },
        "ground": {
          "default": 668.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 66.4,
      "product_code": "CP1-T103-U50",
      "r_ac_max": 0.0489,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 67,
      "voltage_grade": "0.6/1",
      "weight": 15690.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 22.0
        },
        "freeAir": {
          "default": 21.0
        },
        "ground": {
          "default": 28.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 1.5,
      "insulation": "pvc",
      "overall_diameter": 10.8,
      "product_code": "CP1-T104-U04",
      "r_ac_max": 14.6,
      "r_dc_20": 12.1,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 180.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 28.0
        },
        "freeAir": {
          "default": 25.0
        },
        "ground": {
          "default": 36.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 2.5,
      "insulation": "pvc",
      "overall_diameter": 11.9,
      "product_code": "CP1-T104-U06",
      "r_ac_max": 8.87,
      "r_dc_20": 7.41,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 235.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 36.0
        },
        "freeAir": {
          "default": 36.0
        },
        "ground": {
          "default": 46.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 14.0,
      "product_code": "CP1-T104-U08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 343.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 44.0
        },
        "freeAir": {
          "default": 45.0
        },
        "ground": {
          "default": 60.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 15.6,
      "product_code": "CP1-T104-U09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 454.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 58.0
        },
        "freeAir": {
          "default": 61.0
        },
        "ground": {
          "default": 79.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 17.0,
      "product_code": "CP1-T104-U10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 610.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 73.0
        },
        "freeAir": {
          "default": 83.0
        },
        "ground": {
          "default": 99.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 19.6,
      "product_code": "CP1-T104-U11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 880.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 96.0
        },
        "freeAir": {
          "default": 105.0
        },
        "ground": {
          "default": 131.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 23.5,
      "product_code": "CP1-T104-U12",
      "r_ac_max": 0.8702,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 1270.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 116.0
        },
        "freeAir": {
          "default": 129.0
        },
        "ground": {
          "default": 158.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 26.2,
      "product_code": "CP1-T104-U13",
      "r_ac_max": 0.6274,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 1660.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 141.0
        },
        "freeAir": {
          "default": 161.0
        },
        "ground": {
          "default": 195.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 28.3,
      "product_code": "CP1-T104-U14",
      "r_ac_max": 0.4635,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 2140.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 175.0
        },
        "freeAir": {
          "default": 203.0
        },
        "ground": {
          "default": 239.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 32.1,
      "product_code": "CP1-T104-U15",
      "r_ac_max": 0.3214,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 3025.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 211.0
        },
        "freeAir": {
          "default": 247.0
        },
        "ground": {
          "default": 285.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 35.8,
      "product_code": "CP1-T104-U16",
      "r_ac_max": 0.2319,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 4125.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 243.0
        },
        "freeAir": {
          "default": 287.0
        },
        "ground": {
          "default": 324.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 39.4,
      "product_code": "CP1-T104-U17",
      "r_ac_max": 0.1844,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 5095.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 277.0
        },
        "freeAir": {
          "default": 329.0
        },
        "ground": {
          "default": 364.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 43.9,
      "product_code": "CP1-T104-U18",
      "r_ac_max": 0.15,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 6245.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 316.0
        },
        "freeAir": {
          "default": 379.0
        },
        "ground": {
          "default": 411.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 48.9,
      "product_code": "CP1-T104-U19",
      "r_ac_max": 0.1206,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 7840.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 372.0
        },
        "freeAir": {
          "default": 450.0
        },
        "ground": {
          "default": 476.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 55.2,
      "product_code": "CP1-T104-U20",
      "r_ac_max": 0.0928,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 10195.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 425.0
        },
        "freeAir": {
          "default": 516.0
        },
        "ground": {
          "default": 537.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 61.3,
      "product_code": "CP1-T104-U30",
      "r_ac_max": 0.0752,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 12720.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 490.0
        },
        "freeAir": {
          "default": 601.0
        },
        "ground": {
          "default": 610.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 69.9,
      "product_code": "CP1-T104-U40",
      "r_ac_max": 0.0603,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 16365.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 561.0
        },
        "freeAir": {
          "default": 690.0
        },
        "ground": {
          "default": 689.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 77.4,
      "product_code": "CP1-T104-U50",
      "r_ac_max": 0.0489,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 20815.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 95.0
        },
        "freeAir": {
          "default": 103.0
        },
        "ground": {
          "default": 130.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 22.6,
      "product_code": "CP1-T105-U12",
      "r_ac_max": 0.8702,
      "r_dc_20": 0.727,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 1170.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 115.0
        },
        "freeAir": {
          "default": 126.0
        },
        "ground": {
          "default": 157.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 24.6,
      "product_code": "CP1-T105-U13",
      "r_ac_max": 0.6274,
      "r_dc_20": 0.524,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 1470.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 141.0
        },
        "freeAir": {
          "default": 161.0
        },
        "ground": {
          "default": 195.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 28.3,
      "product_code": "CP1-T105-U14",
      "r_ac_max": 0.4635,
      "r_dc_20": 0.387,
      "reduced_neutral_csa": 25.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 1920.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 175.0
        },
        "freeAir": {
          "default": 203.0
        },
        "ground": {
          "default": 239.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 31.9,
      "product_code": "CP1-T105-U15",
      "r_ac_max": 0.3214,
      "r_dc_20": 0.268,
      "reduced_neutral_csa": 35.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 2680.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 209.0
        },
        "freeAir": {
          "default": 243.0
        },
        "ground": {
          "default": 282.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 34.3,
      "product_code": "CP1-T105-U16",
      "r_ac_max": 0.2319,
      "r_dc_20": 0.193,
      "reduced_neutral_csa": 50.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 3640.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 241.0
        },
        "freeAir": {
          "default": 282.0
        },
        "ground": {
          "default": 322.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 37.7,
      "product_code": "CP1-T105-U17",
      "r_ac_max": 0.1844,
      "r_dc_20": 0.153,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 4575.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 273.0
        },
        "freeAir": {
          "default": 323.0
        },
        "ground": {
          "default": 361.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 41.5,
      "product_code": "CP1-T105-U18",
      "r_ac_max": 0.15,
      "r_dc_20": 0.124,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 5440.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 311.0
        },
        "freeAir": {
          "default": 372.0
        },
        "ground": {
          "default": 407.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 46.4,
      "product_code": "CP1-T105-U19",
      "r_ac_max": 0.1206,
      "r_dc_20": 0.0991,
      "reduced_neutral_csa": 95.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 6910.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 366.0
        },
        "freeAir": {
          "default": 441.0
        },
        "ground": {
          "default": 472.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 52.4,
      "product_code": "CP1-T105-U20",
      "r_ac_max": 0.0928,
      "r_dc_20": 0.0754,
      "reduced_neutral_csa": 120.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 8905.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 419.0
        },
        "freeAir": {
          "default": 507.0
        },
        "ground": {
          "default": 532.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 58.2,
      "product_code": "CP1-T105-U30",
      "r_ac_max": 0.0752,
      "r_dc_20": 0.0601,
      "reduced_neutral_csa": 150.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 11105.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 482.0
        },
        "freeAir": {
          "default": 590.0
        },
        "ground": {
          "default": 605.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 65.9,
      "product_code": "CP1-T105-U40",
      "r_ac_max": 0.0603,
      "r_dc_20": 0.047,
      "reduced_neutral_csa": 185.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 14245.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 550.0
        },
        "freeAir": {
          "default": 676.0
        },
        "ground": {
          "default": 682.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 73.3,
      "product_code": "CP1-T105-U50",
      "r_ac_max": 0.0489,
      "r_dc_20": 0.0366,
      "reduced_neutral_csa": 240.0,
      "sheath": "pvc",
      "source_page": 68,
      "voltage_grade": "0.6/1",
      "weight": 18190.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 68.0
        },
        "freeAir": {
          "default": 71.0
        },
        "ground": {
          "default": 94.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 17.1,
      "product_code": "AP1-T102-U11",
      "r_ac_max": 2.295,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 310.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 88.0
        },
        "freeAir": {
          "default": 94.0
        },
        "ground": {
          "default": 121.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 20.1,
      "product_code": "AP1-T102-U12",
      "r_ac_max": 1.4419,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 430.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 106.0
        },
        "freeAir": {
          "default": 116.0
        },
        "ground": {
          "default": 147.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 22.3,
      "product_code": "AP1-T102-U13",
      "r_ac_max": 1.0431,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 535.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 128.0
        },
        "freeAir": {
          "default": 141.0
        },
        "ground": {
          "default": 174.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 25.7,
      "product_code": "AP1-T102-U14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 670.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 158.0
        },
        "freeAir": {
          "default": 178.0
        },
        "ground": {
          "default": 214.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 29.1,
      "product_code": "AP1-T102-U15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 865.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 191.0
        },
        "freeAir": {
          "default": 218.0
        },
        "ground": {
          "default": 256.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 33.1,
      "product_code": "AP1-T102-U16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 1115.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 221.0
        },
        "freeAir": {
          "default": 253.0
        },
        "ground": {
          "default": 292.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 36.1,
      "product_code": "AP1-T102-U17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 1360.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 249.0
        },
        "freeAir": {
          "default": 288.0
        },
        "ground": {
          "default": 327.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 39.9,
      "product_code": "AP1-T102-U18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 1675.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 287.0
        },
        "freeAir": {
          "default": 333.0
        },
        "ground": {
          "default": 370.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 44.5,
      "product_code": "AP1-T102-U19",
      "r_ac_max": 0.1982,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 2070.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 338.0
        },
        "freeAir": {
          "default": 394.0
        },
        "ground": {
          "default": 429.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 50.3,
      "product_code": "AP1-T102-U20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 2650.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 386.0
        },
        "freeAir": {
          "default": 455.0
        },
        "ground": {
          "default": 486.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 56.1,
      "product_code": "AP1-T102-U30",
      "r_ac_max": 0.1221,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 3285.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 447.0
        },
        "freeAir": {
          "default": 529.0
        },
        "ground": {
          "default": 556.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 62.9,
      "product_code": "AP1-T102-U40",
      "r_ac_max": 0.096,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 4180.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 56.0
        },
        "freeAir": {
          "default": 59.0
        },
        "ground": {
          "default": 78.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 18.2,
      "product_code": "AP1-T103-U11",
      "r_ac_max": 2.295,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 380.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 73.0
        },
        "freeAir": {
          "default": 79.0
        },
        "ground": {
          "default": 101.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 21.4,
      "product_code": "AP1-T103-U12",
      "r_ac_max": 1.442,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 525.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 89.0
        },
        "freeAir": {
          "default": 97.0
        },
        "ground": {
          "default": 121.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 23.8,
      "product_code": "AP1-T103-U13",
      "r_ac_max": 1.0432,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 655.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 106.0
        },
        "freeAir": {
          "default": 117.0
        },
        "ground": {
          "default": 147.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 24.2,
      "product_code": "AP1-T103-U14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 775.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 131.0
        },
        "freeAir": {
          "default": 148.0
        },
        "ground": {
          "default": 180.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 27.5,
      "product_code": "AP1-T103-U15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 1035.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 159.0
        },
        "freeAir": {
          "default": 182.0
        },
        "ground": {
          "default": 216.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 31.6,
      "product_code": "AP1-T103-U16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 1370.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 182.0
        },
        "freeAir": {
          "default": 210.0
        },
        "ground": {
          "default": 245.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 33.6,
      "product_code": "AP1-T103-U17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 1630.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 206.0
        },
        "freeAir": {
          "default": 241.0
        },
        "ground": {
          "default": 275.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 37.5,
      "product_code": "AP1-T103-U18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 2015.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 236.0
        },
        "freeAir": {
          "default": 278.0
        },
        "ground": {
          "default": 311.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 41.7,
      "product_code": "AP1-T103-U19",
      "r_ac_max": 0.1983,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 2470.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 279.0
        },
        "freeAir": {
          "default": 331.0
        },
        "ground": {
          "default": 362.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 47.2,
      "product_code": "AP1-T103-U20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 3225.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 318.0
        },
        "freeAir": {
          "default": 381.0
        },
        "ground": {
          "default": 409.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 52.5,
      "product_code": "AP1-T103-U30",
      "r_ac_max": 0.1222,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 3945.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 371.0
        },
        "freeAir": {
          "default": 449.0
        },
        "ground": {
          "default": 470.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 59.7,
      "product_code": "AP1-T103-U40",
      "r_ac_max": 0.0961,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 5170.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 428.0
        },
        "freeAir": {
          "default": 521.0
        },
        "ground": {
          "default": 536.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 66.4,
      "product_code": "AP1-T103-U50",
      "r_ac_max": 0.076,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 69,
      "voltage_grade": "0.6/1",
      "weight": 6470.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 57.0
        },
        "freeAir": {
          "default": 61.0
        },
        "ground": {
          "default": 79.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 19.9,
      "product_code": "AP1-T104-U11",
      "r_ac_max": 2.295,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 475.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 75.0
        },
        "freeAir": {
          "default": 81.0
        },
        "ground": {
          "default": 102.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 23.5,
      "product_code": "AP1-T104-U12",
      "r_ac_max": 1.442,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 675.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 90.0
        },
        "freeAir": {
          "default": 100.0
        },
        "ground": {
          "default": 123.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 26.2,
      "product_code": "AP1-T104-U13",
      "r_ac_max": 1.0432,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 845.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 110.0
        },
        "freeAir": {
          "default": 125.0
        },
        "ground": {
          "default": 151.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 28.3,
      "product_code": "AP1-T104-U14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 1025.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 136.0
        },
        "freeAir": {
          "default": 157.0
        },
        "ground": {
          "default": 185.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 32.1,
      "product_code": "AP1-T104-U15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 1360.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 164.0
        },
        "freeAir": {
          "default": 192.0
        },
        "ground": {
          "default": 221.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 35.8,
      "product_code": "AP1-T104-U16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 1805.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 189.0
        },
        "freeAir": {
          "default": 223.0
        },
        "ground": {
          "default": 252.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 39.4,
      "product_code": "AP1-T104-U17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 2170.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 216.0
        },
        "freeAir": {
          "default": 256.0
        },
        "ground": {
          "default": 283.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 43.9,
      "product_code": "AP1-T104-U18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 2685.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 247.0
        },
        "freeAir": {
          "default": 296.0
        },
        "ground": {
          "default": 321.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 48.9,
      "product_code": "AP1-T104-U19",
      "r_ac_max": 0.1983,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 3290.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 291.0
        },
        "freeAir": {
          "default": 352.0
        },
        "ground": {
          "default": 372.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 55.2,
      "product_code": "AP1-T104-U20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 4235.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 333.0
        },
        "freeAir": {
          "default": 405.0
        },
        "ground": {
          "default": 421.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 61.3,
      "product_code": "AP1-T104-U30",
      "r_ac_max": 0.1222,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 5215.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 388.0
        },
        "freeAir": {
          "default": 477.0
        },
        "ground": {
          "default": 484.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 69.9,
      "product_code": "AP1-T104-U40",
      "r_ac_max": 0.0961,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 6845.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 450.0
        },
        "freeAir": {
          "default": 554.0
        },
        "ground": {
          "default": 552.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 77.4,
      "product_code": "AP1-T104-U50",
      "r_ac_max": 0.076,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 8485.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 74.0
        },
        "freeAir": {
          "default": 80.0
        },
        "ground": {
          "default": 101.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 22.6,
      "product_code": "AP1-T105-U12",
      "r_ac_max": 1.442,
      "r_dc_20": 1.2,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 630.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 89.0
        },
        "freeAir": {
          "default": 98.0
        },
        "ground": {
          "default": 122.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 24.6,
      "product_code": "AP1-T105-U13",
      "r_ac_max": 1.0432,
      "r_dc_20": 0.868,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 760.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 110.0
        },
        "freeAir": {
          "default": 125.0
        },
        "ground": {
          "default": 151.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 28.3,
      "product_code": "AP1-T105-U14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "reduced_neutral_csa": 25.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 935.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 136.0
        },
        "freeAir": {
          "default": 158.0
        },
        "ground": {
          "default": 186.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 31.9,
      "product_code": "AP1-T105-U15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "reduced_neutral_csa": 35.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 1225.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 162.0
        },
        "freeAir": {
          "default": 188.0
        },
        "ground": {
          "default": 219.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 34.3,
      "product_code": "AP1-T105-U16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "reduced_neutral_csa": 50.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 1620.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 187.0
        },
        "freeAir": {
          "default": 220.0
        },
        "ground": {
          "default": 250.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 37.7,
      "product_code": "AP1-T105-U17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 1960.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 212.0
        },
        "freeAir": {
          "default": 251.0
        },
        "ground": {
          "default": 280.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 41.5,
      "product_code": "AP1-T105-U18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 2360.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 243.0
        },
        "freeAir": {
          "default": 290.0
        },
        "ground": {
          "default": 318.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 46.4,
      "product_code": "AP1-T105-U19",
      "r_ac_max": 0.1983,
      "r_dc_20": 0.164,
      "reduced_neutral_csa": 95.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 2905.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 287.0
        },
        "freeAir": {
          "default": 345.0
        },
        "ground": {
          "default": 369.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 52.4,
      "product_code": "AP1-T105-U20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "reduced_neutral_csa": 120.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 3720.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 328.0
        },
        "freeAir": {
          "default": 397.0
        },
        "ground": {
          "default": 417.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 58.2,
      "product_code": "AP1-T105-U30",
      "r_ac_max": 0.1222,
      "r_dc_20": 0.1,
      "reduced_neutral_csa": 150.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 4615.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 382.0
        },
        "freeAir": {
          "default": 467.0
        },
        "ground": {
          "default": 479.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 65.9,
      "product_code": "AP1-T105-U40",
      "r_ac_max": 0.0961,
      "r_dc_20": 0.0778,
      "reduced_neutral_csa": 185.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 5970.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 441.0
        },
        "freeAir": {
          "default": 543.0
        },
        "ground": {
          "default": 547.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 73.3,
      "product_code": "AP1-T105-U50",
      "r_ac_max": 0.076,
      "r_dc_20": 0.0605,
      "reduced_neutral_csa": 240.0,
      "sheath": "pvc",
      "source_page": 70,
      "voltage_grade": "0.6/1",
      "weight": 7485.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 53.0
        },
        "freeAir": {
          "default": 53.0
        },
        "ground": {
          "default": 71.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 16.4,
      "product_code": "CP1-T102-A09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 470.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 73.0
        },
        "freeAir": {
          "default": 70.0
        },
        "ground": {
          "default": 93.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 17.4,
      "product_code": "CP1-T102-A10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 570.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 86.0
        },
        "freeAir": {
          "default": 93.0
        },
        "ground": {
          "default": 121.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 19.4,
      "product_code": "CP1-T102-A11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 750.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 114.0
        },
        "freeAir": {
          "default": 123.0
        },
        "ground": {
          "default": 155.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 22.3,
      "product_code": "CP1-T102-G12",
      "r_ac_max": 0.8701,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 930.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 138.0
        },
        "freeAir": {
          "default": 151.0
        },
        "ground": {
          "default": 187.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 24.5,
      "product_code": "CP1-T102-G13",
      "r_ac_max": 0.6273,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 1165.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 167.0
        },
        "freeAir": {
          "default": 187.0
        },
        "ground": {
          "default": 232.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 24.7,
      "product_code": "CP1-T102-G14",
      "r_ac_max": 0.4634,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 1350.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 203.0
        },
        "freeAir": {
          "default": 231.0
        },
        "ground": {
          "default": 283.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 26.5,
      "product_code": "CP1-T102-G15",
      "r_ac_max": 0.3212,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 1785.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 250.0
        },
        "freeAir": {
          "default": 287.0
        },
        "ground": {
          "default": 339.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 31.4,
      "product_code": "CP1-T102-G16",
      "r_ac_max": 0.2317,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 2455.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 290.0
        },
        "freeAir": {
          "default": 339.0
        },
        "ground": {
          "default": 391.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 35.7,
      "product_code": "CP1-T102-G17",
      "r_ac_max": 0.1841,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 3295.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 328.0
        },
        "freeAir": {
          "default": 385.0
        },
        "ground": {
          "default": 438.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 38.3,
      "product_code": "CP1-T102-G18",
      "r_ac_max": 0.1496,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 3910.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 375.0
        },
        "freeAir": {
          "default": 447.0
        },
        "ground": {
          "default": 496.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 43.2,
      "product_code": "CP1-T102-G19",
      "r_ac_max": 0.1201,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 4845.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 440.0
        },
        "freeAir": {
          "default": 527.0
        },
        "ground": {
          "default": 573.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 47.8,
      "product_code": "CP1-T102-G20",
      "r_ac_max": 0.0923,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 6130.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 496.0
        },
        "freeAir": {
          "default": 597.0
        },
        "ground": {
          "default": 640.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 51.2,
      "product_code": "CP1-T102-G30",
      "r_ac_max": 0.0745,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 7450.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 570.0
        },
        "freeAir": {
          "default": 691.0
        },
        "ground": {
          "default": 726.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 57.1,
      "product_code": "CP1-T102-G40",
      "r_ac_max": 0.0595,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 9400.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 36.0
        },
        "freeAir": {
          "default": 35.0
        },
        "ground": {
          "default": 45.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 15.8,
      "product_code": "CP1-T103-G08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 440.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 43.0
        },
        "freeAir": {
          "default": 44.0
        },
        "ground": {
          "default": 58.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 17.0,
      "product_code": "CP1-T103-G09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 545.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 57.0
        },
        "freeAir": {
          "default": 59.0
        },
        "ground": {
          "default": 77.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 18.4,
      "product_code": "CP1-T103-G10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 680.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 72.0
        },
        "freeAir": {
          "default": 81.0
        },
        "ground": {
          "default": 96.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 20.5,
      "product_code": "CP1-T103-G11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 910.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 95.0
        },
        "freeAir": {
          "default": 103.0
        },
        "ground": {
          "default": 128.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 23.6,
      "product_code": "CP1-T103-G12",
      "r_ac_max": 0.8702,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 1210.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 114.0
        },
        "freeAir": {
          "default": 126.0
        },
        "ground": {
          "default": 154.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 26.0,
      "product_code": "CP1-T103-G13",
      "r_ac_max": 0.6274,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 1535.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 140.0
        },
        "freeAir": {
          "default": 161.0
        },
        "ground": {
          "default": 198.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 26.6,
      "product_code": "CP1-T103-G14",
      "r_ac_max": 0.4635,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 1860.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 176.0
        },
        "freeAir": {
          "default": 203.0
        },
        "ground": {
          "default": 242.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 30.1,
      "product_code": "CP1-T103-G15",
      "r_ac_max": 0.3214,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 2560.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 215.0
        },
        "freeAir": {
          "default": 255.0
        },
        "ground": {
          "default": 293.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 35.6,
      "product_code": "CP1-T103-G16",
      "r_ac_max": 0.2319,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 3780.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 245.0
        },
        "freeAir": {
          "default": 293.0
        },
        "ground": {
          "default": 333.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 37.4,
      "product_code": "CP1-T103-G17",
      "r_ac_max": 0.1844,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 4500.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 278.0
        },
        "freeAir": {
          "default": 336.0
        },
        "ground": {
          "default": 373.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 41.7,
      "product_code": "CP1-T103-G18",
      "r_ac_max": 0.15,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 5490.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 317.0
        },
        "freeAir": {
          "default": 387.0
        },
        "ground": {
          "default": 421.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 45.9,
      "product_code": "CP1-T103-G19",
      "r_ac_max": 0.1206,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 6750.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 373.0
        },
        "freeAir": {
          "default": 460.0
        },
        "ground": {
          "default": 488.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 51.4,
      "product_code": "CP1-T103-G20",
      "r_ac_max": 0.0928,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 8660.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 424.0
        },
        "freeAir": {
          "default": 531.0
        },
        "ground": {
          "default": 551.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 56.5,
      "product_code": "CP1-T103-G30",
      "r_ac_max": 0.0752,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 10665.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 492.0
        },
        "freeAir": {
          "default": 621.0
        },
        "ground": {
          "default": 627.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 63.9,
      "product_code": "CP1-T103-G40",
      "r_ac_max": 0.0603,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 13545.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 560.0
        },
        "freeAir": {
          "default": 714.0
        },
        "ground": {
          "default": 706.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 3,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 70.6,
      "product_code": "CP1-T103-G50",
      "r_ac_max": 0.0489,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 71,
      "voltage_grade": "0.6/1",
      "weight": 17060.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 37.0
        },
        "freeAir": {
          "default": 37.0
        },
        "ground": {
          "default": 47.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 17.0,
      "product_code": "CP1-T104-G08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 520.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 45.0
        },
        "freeAir": {
          "default": 46.0
        },
        "ground": {
          "default": 60.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 18.4,
      "product_code": "CP1-T104-G09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 650.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 59.0
        },
        "freeAir": {
          "default": 63.0
        },
        "ground": {
          "default": 80.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 19.8,
      "product_code": "CP1-T104-G10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 820.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 74.0
        },
        "freeAir": {
          "default": 85.0
        },
        "ground": {
          "default": 100.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 22.2,
      "product_code": "CP1-T104-G11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 1120.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 96.0
        },
        "freeAir": {
          "default": 105.0
        },
        "ground": {
          "default": 130.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 25.7,
      "product_code": "CP1-T104-G12",
      "r_ac_max": 0.8702,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 1505.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 117.0
        },
        "freeAir": {
          "default": 130.0
        },
        "ground": {
          "default": 156.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 28.4,
      "product_code": "CP1-T104-G13",
      "r_ac_max": 0.6274,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 1925.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 148.0
        },
        "freeAir": {
          "default": 172.0
        },
        "ground": {
          "default": 204.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 31.1,
      "product_code": "CP1-T104-G14",
      "r_ac_max": 0.4635,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 2455.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 184.0
        },
        "freeAir": {
          "default": 220.0
        },
        "ground": {
          "default": 252.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 35.9,
      "product_code": "CP1-T104-G15",
      "r_ac_max": 0.3214,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 3680.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 222.0
        },
        "freeAir": {
          "default": 269.0
        },
        "ground": {
          "default": 301.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 39.6,
      "product_code": "CP1-T104-G16",
      "r_ac_max": 0.2319,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 4855.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 257.0
        },
        "freeAir": {
          "default": 312.0
        },
        "ground": {
          "default": 343.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 43.4,
      "product_code": "CP1-T104-G17",
      "r_ac_max": 0.1844,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 5920.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 291.0
        },
        "freeAir": {
          "default": 359.0
        },
        "ground": {
          "default": 386.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 48.1,
      "product_code": "CP1-T104-G18",
      "r_ac_max": 0.15,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 7185.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 333.0
        },
        "freeAir": {
          "default": 415.0
        },
        "ground": {
          "default": 436.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 53.1,
      "product_code": "CP1-T104-G19",
      "r_ac_max": 0.1206,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 8875.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 391.0
        },
        "freeAir": {
          "default": 494.0
        },
        "ground": {
          "default": 506.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 59.4,
      "product_code": "CP1-T104-G20",
      "r_ac_max": 0.0928,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 11345.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 447.0
        },
        "freeAir": {
          "default": 570.0
        },
        "ground": {
          "default": 571.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 65.5,
      "product_code": "CP1-T104-G30",
      "r_ac_max": 0.0752,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 14000.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 517.0
        },
        "freeAir": {
          "default": 667.0
        },
        "ground": {
          "default": 650.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 74.3,
      "product_code": "CP1-T104-G40",
      "r_ac_max": 0.0603,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 17860.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 592.0
        },
        "freeAir": {
          "default": 774.0
        },
        "ground": {
          "default": 736.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 83.0,
      "product_code": "CP1-T104-G50",
      "r_ac_max": 0.0489,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 23230.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 96.0
        },
        "freeAir": {
          "default": 104.0
        },
        "ground": {
          "default": 129.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 24.8,
      "product_code": "CP1-T105-G12",
      "r_ac_max": 0.8702,
      "r_dc_20": 0.727,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 1395.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 116.0
        },
        "freeAir": {
          "default": 127.0
        },
        "ground": {
          "default": 155.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 26.8,
      "product_code": "CP1-T105-G13",
      "r_ac_max": 0.6274,
      "r_dc_20": 0.524,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 1715.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 143.0
        },
        "freeAir": {
          "default": 162.0
        },
        "ground": {
          "default": 193.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 30.5,
      "product_code": "CP1-T105-G14",
      "r_ac_max": 0.4635,
      "r_dc_20": 0.387,
      "reduced_neutral_csa": 25.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 2225.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 176.0
        },
        "freeAir": {
          "default": 203.0
        },
        "ground": {
          "default": 236.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 34.5,
      "product_code": "CP1-T105-G15",
      "r_ac_max": 0.3214,
      "r_dc_20": 0.268,
      "reduced_neutral_csa": 35.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 3050.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 220.0
        },
        "freeAir": {
          "default": 264.0
        },
        "ground": {
          "default": 298.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 38.1,
      "product_code": "CP1-T105-G16",
      "r_ac_max": 0.2319,
      "r_dc_20": 0.193,
      "reduced_neutral_csa": 50.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 4340.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 253.0
        },
        "freeAir": {
          "default": 307.0
        },
        "ground": {
          "default": 340.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 41.7,
      "product_code": "CP1-T105-G17",
      "r_ac_max": 0.1844,
      "r_dc_20": 0.153,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 5365.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 286.0
        },
        "freeAir": {
          "default": 351.0
        },
        "ground": {
          "default": 381.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 45.7,
      "product_code": "CP1-T105-G18",
      "r_ac_max": 0.15,
      "r_dc_20": 0.124,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 6330.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 329.0
        },
        "freeAir": {
          "default": 407.0
        },
        "ground": {
          "default": 432.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 50.4,
      "product_code": "CP1-T105-G19",
      "r_ac_max": 0.1206,
      "r_dc_20": 0.0991,
      "reduced_neutral_csa": 95.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 7860.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 385.0
        },
        "freeAir": {
          "default": 484.0
        },
        "ground": {
          "default": 501.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 56.4,
      "product_code": "CP1-T105-G20",
      "r_ac_max": 0.0928,
      "r_dc_20": 0.0754,
      "reduced_neutral_csa": 120.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 9975.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 440.0
        },
        "freeAir": {
          "default": 558.0
        },
        "ground": {
          "default": 565.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 62.2,
      "product_code": "CP1-T105-G30",
      "r_ac_max": 0.0752,
      "r_dc_20": 0.0601,
      "reduced_neutral_csa": 150.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 12285.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 509.0
        },
        "freeAir": {
          "default": 651.0
        },
        "ground": {
          "default": 642.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 70.3,
      "product_code": "CP1-T105-G40",
      "r_ac_max": 0.0603,
      "r_dc_20": 0.047,
      "reduced_neutral_csa": 185.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 15650.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 582.0
        },
        "freeAir": {
          "default": 754.0
        },
        "ground": {
          "default": 726.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 78.9,
      "product_code": "CP1-T105-G50",
      "r_ac_max": 0.0489,
      "r_dc_20": 0.0366,
      "reduced_neutral_csa": 240.0,
      "sheath": "pvc",
      "source_page": 72,
      "voltage_grade": "0.6/1",
      "weight": 20475.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 68.0
        },
        "freeAir": {
          "default": 72.0
        },
        "ground": {
          "default": 93.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 19.3,
      "product_code": "AP1-T102-G11",
      "r_ac_max": 2.295,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 485.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 89.0
        },
        "freeAir": {
          "default": 95.0
        },
        "ground": {
          "default": 120.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 22.3,
      "product_code": "AP1-T102-G12",
      "r_ac_max": 1.4419,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 635.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 107.0
        },
        "freeAir": {
          "default": 117.0
        },
        "ground": {
          "default": 145.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 24.5,
      "product_code": "AP1-T102-G13",
      "r_ac_max": 1.0431,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 755.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 129.0
        },
        "freeAir": {
          "default": 142.0
        },
        "ground": {
          "default": 172.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 27.9,
      "product_code": "AP1-T102-G14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 930.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 160.0
        },
        "freeAir": {
          "default": 179.0
        },
        "ground": {
          "default": 212.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 31.3,
      "product_code": "AP1-T102-G15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 1155.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 192.0
        },
        "freeAir": {
          "default": 217.0
        },
        "ground": {
          "default": 252.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 35.9,
      "product_code": "AP1-T102-G16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 1500.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 224.0
        },
        "freeAir": {
          "default": 255.0
        },
        "ground": {
          "default": 289.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 40.1,
      "product_code": "AP1-T102-G17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 2140.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 253.0
        },
        "freeAir": {
          "default": 290.0
        },
        "ground": {
          "default": 324.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 43.7,
      "product_code": "AP1-T102-G18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 2515.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 289.0
        },
        "freeAir": {
          "default": 333.0
        },
        "ground": {
          "default": 366.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 48.5,
      "product_code": "AP1-T102-G19",
      "r_ac_max": 0.1982,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 3030.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 339.0
        },
        "freeAir": {
          "default": 394.0
        },
        "ground": {
          "default": 425.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 54.3,
      "product_code": "AP1-T102-G20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 3730.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 388.0
        },
        "freeAir": {
          "default": 453.0
        },
        "ground": {
          "default": 481.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 60.3,
      "product_code": "AP1-T102-G30",
      "r_ac_max": 0.1221,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 4515.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 449.0
        },
        "freeAir": {
          "default": 526.0
        },
        "ground": {
          "default": 549.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 67.1,
      "product_code": "AP1-T102-G40",
      "r_ac_max": 0.096,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 5550.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 57.0
        },
        "freeAir": {
          "default": 60.0
        },
        "ground": {
          "default": 77.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 20.4,
      "product_code": "AP1-T103-G11",
      "r_ac_max": 2.295,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 575.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 74.0
        },
        "freeAir": {
          "default": 80.0
        },
        "ground": {
          "default": 99.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 23.6,
      "product_code": "AP1-T103-G12",
      "r_ac_max": 1.442,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 765.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 89.0
        },
        "freeAir": {
          "default": 98.0
        },
        "ground": {
          "default": 120.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 26.0,
      "product_code": "AP1-T103-G13",
      "r_ac_max": 1.0432,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 925.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 109.0
        },
        "freeAir": {
          "default": 125.0
        },
        "ground": {
          "default": 153.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 26.6,
      "product_code": "AP1-T103-G14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 1020.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 137.0
        },
        "freeAir": {
          "default": 158.0
        },
        "ground": {
          "default": 188.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 30.1,
      "product_code": "AP1-T103-G15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 1315.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 167.0
        },
        "freeAir": {
          "default": 198.0
        },
        "ground": {
          "default": 227.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 35.6,
      "product_code": "AP1-T103-G16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 2030.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 191.0
        },
        "freeAir": {
          "default": 228.0
        },
        "ground": {
          "default": 259.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 37.4,
      "product_code": "AP1-T103-G17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 2310.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 217.0
        },
        "freeAir": {
          "default": 261.0
        },
        "ground": {
          "default": 290.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 41.7,
      "product_code": "AP1-T103-G18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 2820.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 248.0
        },
        "freeAir": {
          "default": 302.0
        },
        "ground": {
          "default": 329.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 45.9,
      "product_code": "AP1-T103-G19",
      "r_ac_max": 0.1983,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 3350.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 293.0
        },
        "freeAir": {
          "default": 361.0
        },
        "ground": {
          "default": 383.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 51.4,
      "product_code": "AP1-T103-G20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 4210.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 334.0
        },
        "freeAir": {
          "default": 418.0
        },
        "ground": {
          "default": 434.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 56.5,
      "product_code": "AP1-T103-G30",
      "r_ac_max": 0.1222,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 5010.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 391.0
        },
        "freeAir": {
          "default": 494.0
        },
        "ground": {
          "default": 499.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 63.9,
      "product_code": "AP1-T103-G40",
      "r_ac_max": 0.0961,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 6405.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 452.0
        },
        "freeAir": {
          "default": 575.0
        },
        "ground": {
          "default": 569.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 70.6,
      "product_code": "AP1-T103-G50",
      "r_ac_max": 0.076,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 73,
      "voltage_grade": "0.6/1",
      "weight": 7835.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 57.0
        },
        "freeAir": {
          "default": 62.0
        },
        "ground": {
          "default": 78.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 22.1,
      "product_code": "AP1-T104-G11",
      "r_ac_max": 2.295,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 670.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 75.0
        },
        "freeAir": {
          "default": 82.0
        },
        "ground": {
          "default": 101.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 25.7,
      "product_code": "AP1-T104-G12",
      "r_ac_max": 1.442,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 910.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 91.0
        },
        "freeAir": {
          "default": 100.0
        },
        "ground": {
          "default": 121.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 28.4,
      "product_code": "AP1-T104-G13",
      "r_ac_max": 1.0432,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 1105.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 115.0
        },
        "freeAir": {
          "default": 134.0
        },
        "ground": {
          "default": 158.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 31.1,
      "product_code": "AP1-T104-G14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 1340.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 143.0
        },
        "freeAir": {
          "default": 171.0
        },
        "ground": {
          "default": 196.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 35.9,
      "product_code": "AP1-T104-G15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 2015.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 172.0
        },
        "freeAir": {
          "default": 209.0
        },
        "ground": {
          "default": 234.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 39.6,
      "product_code": "AP1-T104-G16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 2535.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 200.0
        },
        "freeAir": {
          "default": 243.0
        },
        "ground": {
          "default": 267.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 43.4,
      "product_code": "AP1-T104-G17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 2995.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 227.0
        },
        "freeAir": {
          "default": 279.0
        },
        "ground": {
          "default": 300.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 48.1,
      "product_code": "AP1-T104-G18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 3620.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 260.0
        },
        "freeAir": {
          "default": 324.0
        },
        "ground": {
          "default": 341.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 53.1,
      "product_code": "AP1-T104-G19",
      "r_ac_max": 0.1983,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 4325.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 306.0
        },
        "freeAir": {
          "default": 387.0
        },
        "ground": {
          "default": 397.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 59.4,
      "product_code": "AP1-T104-G20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 5390.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 351.0
        },
        "freeAir": {
          "default": 448.0
        },
        "ground": {
          "default": 449.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 65.5,
      "product_code": "AP1-T104-G30",
      "r_ac_max": 0.1222,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 6495.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 411.0
        },
        "freeAir": {
          "default": 530.0
        },
        "ground": {
          "default": 517.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 74.3,
      "product_code": "AP1-T104-G40",
      "r_ac_max": 0.0961,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 8340.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 476.0
        },
        "freeAir": {
          "default": 623.0
        },
        "ground": {
          "default": 592.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 83.0,
      "product_code": "AP1-T104-G50",
      "r_ac_max": 0.076,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 10900.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 74.0
        },
        "freeAir": {
          "default": 81.0
        },
        "ground": {
          "default": 100.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 24.8,
      "product_code": "AP1-T105-G12",
      "r_ac_max": 1.442,
      "r_dc_20": 1.2,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 855.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 90.0
        },
        "freeAir": {
          "default": 99.0
        },
        "ground": {
          "default": 120.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 26.8,
      "product_code": "AP1-T105-G13",
      "r_ac_max": 1.0432,
      "r_dc_20": 0.868,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 1005.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 111.0
        },
        "freeAir": {
          "default": 125.0
        },
        "ground": {
          "default": 149.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 30.5,
      "product_code": "AP1-T105-G14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "reduced_neutral_csa": 25.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 1240.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 137.0
        },
        "freeAir": {
          "default": 158.0
        },
        "ground": {
          "default": 183.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 34.5,
      "product_code": "AP1-T105-G15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "reduced_neutral_csa": 35.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 1600.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 171.0
        },
        "freeAir": {
          "default": 205.0
        },
        "ground": {
          "default": 232.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 38.1,
      "product_code": "AP1-T105-G16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "reduced_neutral_csa": 50.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 2315.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 197.0
        },
        "freeAir": {
          "default": 239.0
        },
        "ground": {
          "default": 265.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 41.7,
      "product_code": "AP1-T105-G17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 2750.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 223.0
        },
        "freeAir": {
          "default": 273.0
        },
        "ground": {
          "default": 297.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 45.7,
      "product_code": "AP1-T105-G18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 3245.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 257.0
        },
        "freeAir": {
          "default": 318.0
        },
        "ground": {
          "default": 338.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 50.4,
      "product_code": "AP1-T105-G19",
      "r_ac_max": 0.1983,
      "r_dc_20": 0.164,
      "reduced_neutral_csa": 95.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 3860.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 302.0
        },
        "freeAir": {
          "default": 379.0
        },
        "ground": {
          "default": 393.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 56.4,
      "product_code": "AP1-T105-G20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "reduced_neutral_csa": 120.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 4790.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 346.0
        },
        "freeAir": {
          "default": 439.0
        },
        "ground": {
          "default": 445.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 62.2,
      "product_code": "AP1-T105-G30",
      "r_ac_max": 0.1222,
      "r_dc_20": 0.1,
      "reduced_neutral_csa": 150.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 5795.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 404.0
        },
        "freeAir": {
          "default": 517.0
        },
        "ground": {
          "default": 511.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 70.3,
      "product_code": "AP1-T105-G40",
      "r_ac_max": 0.0961,
      "r_dc_20": 0.0778,
      "reduced_neutral_csa": 185.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 7375.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 468.0
        },
        "freeAir": {
          "default": 607.0
        },
        "ground": {
          "default": 585.0
        }
      },
      "armour": "sta",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 78.9,
      "product_code": "AP1-T105-G50",
      "r_ac_max": 0.076,
      "r_dc_20": 0.0605,
      "reduced_neutral_csa": 240.0,
      "sheath": "pvc",
      "source_page": 74,
      "voltage_grade": "0.6/1",
      "weight": 9775.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 44.0
        },
        "freeAir": {
          "default": 42.0
        },
        "ground": {
          "default": 57.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 15.8,
      "product_code": "CP1-T102-W08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 480.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 54.0
        },
        "freeAir": {
          "default": 54.0
        },
        "ground": {
          "default": 72.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 17.7,
      "product_code": "CP1-T102-W09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 660.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 75.0
        },
        "freeAir": {
          "default": 72.0
        },
        "ground": {
          "default": 93.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 18.9,
      "product_code": "CP1-T102-W10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 784.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 88.0
        },
        "freeAir": {
          "default": 96.0
        },
        "ground": {
          "default": 122.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 20.9,
      "product_code": "CP1-T102-W11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 985.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 117.0
        },
        "freeAir": {
          "default": 127.0
        },
        "ground": {
          "default": 156.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 25.6,
      "product_code": "CP1-T102-W12",
      "r_ac_max": 0.8701,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 1430.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 141.0
        },
        "freeAir": {
          "default": 155.0
        },
        "ground": {
          "default": 188.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 27.8,
      "product_code": "CP1-T102-W13",
      "r_ac_max": 0.6273,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 1720.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 171.0
        },
        "freeAir": {
          "default": 193.0
        },
        "ground": {
          "default": 234.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 28.2,
      "product_code": "CP1-T102-W14",
      "r_ac_max": 0.4634,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 1920.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 211.0
        },
        "freeAir": {
          "default": 241.0
        },
        "ground": {
          "default": 287.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 30.4,
      "product_code": "CP1-T102-W15",
      "r_ac_max": 0.3212,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 2560.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 255.0
        },
        "freeAir": {
          "default": 296.0
        },
        "ground": {
          "default": 343.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 35.3,
      "product_code": "CP1-T102-W16",
      "r_ac_max": 0.2317,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 3360.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 293.0
        },
        "freeAir": {
          "default": 345.0
        },
        "ground": {
          "default": 392.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 38.2,
      "product_code": "CP1-T102-W17",
      "r_ac_max": 0.1841,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 3950.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 332.0
        },
        "freeAir": {
          "default": 394.0
        },
        "ground": {
          "default": 439.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 42.0,
      "product_code": "CP1-T102-W18",
      "r_ac_max": 0.1496,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 5030.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 380.0
        },
        "freeAir": {
          "default": 453.0
        },
        "ground": {
          "default": 494.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 47.1,
      "product_code": "CP1-T102-W19",
      "r_ac_max": 0.1201,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 6115.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 440.0
        },
        "freeAir": {
          "default": 531.0
        },
        "ground": {
          "default": 569.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 51.5,
      "product_code": "CP1-T102-W20",
      "r_ac_max": 0.0923,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 7515.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 494.0
        },
        "freeAir": {
          "default": 598.0
        },
        "ground": {
          "default": 633.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 54.9,
      "product_code": "CP1-T102-W30",
      "r_ac_max": 0.0745,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 8910.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 562.0
        },
        "freeAir": {
          "default": 686.0
        },
        "ground": {
          "default": 711.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 2,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 60.8,
      "product_code": "CP1-T102-W40",
      "r_ac_max": 0.0595,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 11020.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 36.0
        },
        "freeAir": {
          "default": 36.0
        },
        "ground": {
          "default": 45.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 17.2,
      "product_code": "CP1-T103-W08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 630.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 43.0
        },
        "freeAir": {
          "default": 45.0
        },
        "ground": {
          "default": 58.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 18.6,
      "product_code": "CP1-T103-W09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 750.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 57.0
        },
        "freeAir": {
          "default": 61.0
        },
        "ground": {
          "default": 78.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 19.8,
      "product_code": "CP1-T103-W10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 905.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 71.0
        },
        "freeAir": {
          "default": 83.0
        },
        "ground": {
          "default": 97.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 22.0,
      "product_code": "CP1-T103-W11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 1170.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 97.0
        },
        "freeAir": {
          "default": 106.0
        },
        "ground": {
          "default": 129.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 26.9,
      "product_code": "CP1-T103-W12",
      "r_ac_max": 0.8702,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 1755.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 117.0
        },
        "freeAir": {
          "default": 130.0
        },
        "ground": {
          "default": 156.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 29.3,
      "product_code": "CP1-T103-W13",
      "r_ac_max": 0.6274,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 2135.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 145.0
        },
        "freeAir": {
          "default": 167.0
        },
        "ground": {
          "default": 199.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 30.1,
      "product_code": "CP1-T103-W14",
      "r_ac_max": 0.4635,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 2470.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 180.0
        },
        "freeAir": {
          "default": 212.0
        },
        "ground": {
          "default": 246.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 34.0,
      "product_code": "CP1-T103-W15",
      "r_ac_max": 0.3214,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 3420.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 218.0
        },
        "freeAir": {
          "default": 260.0
        },
        "ground": {
          "default": 295.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 38.1,
      "product_code": "CP1-T103-W16",
      "r_ac_max": 0.2319,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 4435.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 247.0
        },
        "freeAir": {
          "default": 299.0
        },
        "ground": {
          "default": 335.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 39.9,
      "product_code": "CP1-T103-W17",
      "r_ac_max": 0.1844,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 5205.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 282.0
        },
        "freeAir": {
          "default": 344.0
        },
        "ground": {
          "default": 375.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 45.4,
      "product_code": "CP1-T103-W18",
      "r_ac_max": 0.15,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 6680.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 320.0
        },
        "freeAir": {
          "default": 394.0
        },
        "ground": {
          "default": 421.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 49.6,
      "product_code": "CP1-T103-W19",
      "r_ac_max": 0.1206,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 8085.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 375.0
        },
        "freeAir": {
          "default": 465.0
        },
        "ground": {
          "default": 486.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 55.1,
      "product_code": "CP1-T103-W20",
      "r_ac_max": 0.0928,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 10115.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 425.0
        },
        "freeAir": {
          "default": 532.0
        },
        "ground": {
          "default": 544.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 60.4,
      "product_code": "CP1-T103-W30",
      "r_ac_max": 0.0752,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 12315.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 482.0
        },
        "freeAir": {
          "default": 615.0
        },
        "ground": {
          "default": 611.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 68.9,
      "product_code": "CP1-T103-W40",
      "r_ac_max": 0.0603,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 16155.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 540.0
        },
        "freeAir": {
          "default": 696.0
        },
        "ground": {
          "default": 677.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 3,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 75.8,
      "product_code": "CP1-T103-W50",
      "r_ac_max": 0.0489,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 75,
      "voltage_grade": "0.6/1",
      "weight": 19925.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 36.0
        },
        "freeAir": {
          "default": 36.0
        },
        "ground": {
          "default": 49.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 4.0,
      "insulation": "pvc",
      "overall_diameter": 18.4,
      "product_code": "CP1-T104-W08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 725.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 43.0
        },
        "freeAir": {
          "default": 45.0
        },
        "ground": {
          "default": 62.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 6.0,
      "insulation": "pvc",
      "overall_diameter": 19.9,
      "product_code": "CP1-T104-W09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 870.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 57.0
        },
        "freeAir": {
          "default": 60.0
        },
        "ground": {
          "default": 84.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 10.0,
      "insulation": "pvc",
      "overall_diameter": 21.3,
      "product_code": "CP1-T104-W10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 1060.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 73.0
        },
        "freeAir": {
          "default": 82.0
        },
        "ground": {
          "default": 105.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 24.4,
      "product_code": "CP1-T104-W11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 1520.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 99.0
        },
        "freeAir": {
          "default": 109.0
        },
        "ground": {
          "default": 131.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 29.0,
      "product_code": "CP1-T104-W12",
      "r_ac_max": 0.8702,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 2085.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 119.0
        },
        "freeAir": {
          "default": 133.0
        },
        "ground": {
          "default": 157.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 31.9,
      "product_code": "CP1-T104-W13",
      "r_ac_max": 0.6274,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 2590.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 151.0
        },
        "freeAir": {
          "default": 179.0
        },
        "ground": {
          "default": 207.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 35.0,
      "product_code": "CP1-T104-W14",
      "r_ac_max": 0.4635,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 3360.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 187.0
        },
        "freeAir": {
          "default": 225.0
        },
        "ground": {
          "default": 254.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 38.6,
      "product_code": "CP1-T104-W15",
      "r_ac_max": 0.3214,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 4375.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 226.0
        },
        "freeAir": {
          "default": 276.0
        },
        "ground": {
          "default": 303.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 43.3,
      "product_code": "CP1-T104-W16",
      "r_ac_max": 0.2319,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 5990.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 260.0
        },
        "freeAir": {
          "default": 319.0
        },
        "ground": {
          "default": 344.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 47.1,
      "product_code": "CP1-T104-W17",
      "r_ac_max": 0.1844,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 7165.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 294.0
        },
        "freeAir": {
          "default": 365.0
        },
        "ground": {
          "default": 386.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 51.8,
      "product_code": "CP1-T104-W18",
      "r_ac_max": 0.15,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 8565.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 336.0
        },
        "freeAir": {
          "default": 420.0
        },
        "ground": {
          "default": 434.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 56.8,
      "product_code": "CP1-T104-W19",
      "r_ac_max": 0.1206,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 10380.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 389.0
        },
        "freeAir": {
          "default": 495.0
        },
        "ground": {
          "default": 500.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 63.1,
      "product_code": "CP1-T104-W20",
      "r_ac_max": 0.0928,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 13050.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 441.0
        },
        "freeAir": {
          "default": 567.0
        },
        "ground": {
          "default": 560.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 69.0,
      "product_code": "CP1-T104-W30",
      "r_ac_max": 0.0752,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 15860.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 500.0
        },
        "freeAir": {
          "default": 651.0
        },
        "ground": {
          "default": 625.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 79.3,
      "product_code": "CP1-T104-W40",
      "r_ac_max": 0.0603,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 20890.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 561.0
        },
        "freeAir": {
          "default": 737.0
        },
        "ground": {
          "default": 692.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 86.8,
      "product_code": "CP1-T104-W50",
      "r_ac_max": 0.0489,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 25770.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 98.0
        },
        "freeAir": {
          "default": 107.0
        },
        "ground": {
          "default": 130.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 28.1,
      "product_code": "CP1-T105-W12",
      "r_ac_max": 0.8702,
      "r_dc_20": 0.727,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 1965.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 118.0
        },
        "freeAir": {
          "default": 131.0
        },
        "ground": {
          "default": 156.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 30.3,
      "product_code": "CP1-T105-W13",
      "r_ac_max": 0.6274,
      "r_dc_20": 0.524,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 2340.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 146.0
        },
        "freeAir": {
          "default": 167.0
        },
        "ground": {
          "default": 195.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 34.4,
      "product_code": "CP1-T105-W14",
      "r_ac_max": 0.4635,
      "r_dc_20": 0.387,
      "reduced_neutral_csa": 25.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 3105.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 180.0
        },
        "freeAir": {
          "default": 209.0
        },
        "ground": {
          "default": 238.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 38.4,
      "product_code": "CP1-T105-W15",
      "r_ac_max": 0.3214,
      "r_dc_20": 0.268,
      "reduced_neutral_csa": 35.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 4065.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 223.0
        },
        "freeAir": {
          "default": 269.0
        },
        "ground": {
          "default": 300.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 40.6,
      "product_code": "CP1-T105-W16",
      "r_ac_max": 0.2319,
      "r_dc_20": 0.193,
      "reduced_neutral_csa": 50.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 5030.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 256.0
        },
        "freeAir": {
          "default": 314.0
        },
        "ground": {
          "default": 341.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 45.6,
      "product_code": "CP1-T105-W17",
      "r_ac_max": 0.1844,
      "r_dc_20": 0.153,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 6575.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 289.0
        },
        "freeAir": {
          "default": 358.0
        },
        "ground": {
          "default": 382.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 49.4,
      "product_code": "CP1-T105-W18",
      "r_ac_max": 0.15,
      "r_dc_20": 0.124,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 7660.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 331.0
        },
        "freeAir": {
          "default": 412.0
        },
        "ground": {
          "default": 431.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 54.1,
      "product_code": "CP1-T105-W19",
      "r_ac_max": 0.1206,
      "r_dc_20": 0.0991,
      "reduced_neutral_csa": 95.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 9325.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 386.0
        },
        "freeAir": {
          "default": 486.0
        },
        "ground": {
          "default": 497.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 60.1,
      "product_code": "CP1-T105-W20",
      "r_ac_max": 0.0928,
      "r_dc_20": 0.0754,
      "reduced_neutral_csa": 120.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 11590.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 435.0
        },
        "freeAir": {
          "default": 556.0
        },
        "ground": {
          "default": 556.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 65.9,
      "product_code": "CP1-T105-W30",
      "r_ac_max": 0.0752,
      "r_dc_20": 0.0601,
      "reduced_neutral_csa": 150.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 14060.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 494.0
        },
        "freeAir": {
          "default": 639.0
        },
        "ground": {
          "default": 621.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 75.3,
      "product_code": "CP1-T105-W40",
      "r_ac_max": 0.0603,
      "r_dc_20": 0.047,
      "reduced_neutral_csa": 185.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 18480.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 553.0
        },
        "freeAir": {
          "default": 723.0
        },
        "ground": {
          "default": 688.0
        }
      },
      "armour": "swa",
      "conductor": "copper",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 82.7,
      "product_code": "CP1-T105-W50",
      "r_ac_max": 0.0489,
      "r_dc_20": 0.0366,
      "reduced_neutral_csa": 240.0,
      "sheath": "pvc",
      "source_page": 76,
      "voltage_grade": "0.6/1",
      "weight": 22855.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 70.0
        },
        "freeAir": {
          "default": 74.0
        },
        "ground": {
          "default": 94.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 21.5,
      "product_code": "AP1-T102-W11",
      "r_ac_max": 2.295,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 770.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 91.0
        },
        "freeAir": {
          "default": 99.0
        },
        "ground": {
          "default": 121.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 25.6,
      "product_code": "AP1-T102-W12",
      "r_ac_max": 1.4419,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 1130.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 110.0
        },
        "freeAir": {
          "default": 120.0
        },
        "ground": {
          "default": 146.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 27.8,
      "product_code": "AP1-T102-W13",
      "r_ac_max": 1.0431,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 1310.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 131.0
        },
        "freeAir": {
          "default": 146.0
        },
        "ground": {
          "default": 173.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 31.4,
      "product_code": "AP1-T102-W14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 1575.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 163.0
        },
        "freeAir": {
          "default": 184.0
        },
        "ground": {
          "default": 214.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 35.2,
      "product_code": "AP1-T102-W15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 2055.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 196.0
        },
        "freeAir": {
          "default": 223.0
        },
        "ground": {
          "default": 254.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 39.8,
      "product_code": "AP1-T102-W16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 2535.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 225.0
        },
        "freeAir": {
          "default": 258.0
        },
        "ground": {
          "default": 290.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 42.6,
      "product_code": "AP1-T102-W17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 2880.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 256.0
        },
        "freeAir": {
          "default": 295.0
        },
        "ground": {
          "default": 325.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 47.4,
      "product_code": "AP1-T102-W18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 3790.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 291.0
        },
        "freeAir": {
          "default": 337.0
        },
        "ground": {
          "default": 366.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 52.4,
      "product_code": "AP1-T102-W19",
      "r_ac_max": 0.1982,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 4460.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 340.0
        },
        "freeAir": {
          "default": 396.0
        },
        "ground": {
          "default": 423.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 58.0,
      "product_code": "AP1-T102-W20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 5295.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 387.0
        },
        "freeAir": {
          "default": 453.0
        },
        "ground": {
          "default": 477.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 64.0,
      "product_code": "AP1-T102-W30",
      "r_ac_max": 0.1221,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 6270.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 444.0
        },
        "freeAir": {
          "default": 523.0
        },
        "ground": {
          "default": 541.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 70.8,
      "product_code": "AP1-T102-W40",
      "r_ac_max": 0.096,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 7495.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 57.0
        },
        "freeAir": {
          "default": 62.0
        },
        "ground": {
          "default": 78.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 22.6,
      "product_code": "AP1-T103-W11",
      "r_ac_max": 2.295,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 875.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 76.0
        },
        "freeAir": {
          "default": 82.0
        },
        "ground": {
          "default": 100.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 26.9,
      "product_code": "AP1-T103-W12",
      "r_ac_max": 1.442,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 1305.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 91.0
        },
        "freeAir": {
          "default": 101.0
        },
        "ground": {
          "default": 121.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 29.3,
      "product_code": "AP1-T103-W13",
      "r_ac_max": 1.0432,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 1520.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 113.0
        },
        "freeAir": {
          "default": 130.0
        },
        "ground": {
          "default": 155.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 30.1,
      "product_code": "AP1-T103-W14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 1625.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 140.0
        },
        "freeAir": {
          "default": 165.0
        },
        "ground": {
          "default": 191.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 34.0,
      "product_code": "AP1-T103-W15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 2175.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 170.0
        },
        "freeAir": {
          "default": 202.0
        },
        "ground": {
          "default": 229.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 38.1,
      "product_code": "AP1-T103-W16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 2685.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 193.0
        },
        "freeAir": {
          "default": 233.0
        },
        "ground": {
          "default": 261.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 39.9,
      "product_code": "AP1-T103-W17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 3015.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 220.0
        },
        "freeAir": {
          "default": 268.0
        },
        "ground": {
          "default": 292.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 45.4,
      "product_code": "AP1-T103-W18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 4010.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 251.0
        },
        "freeAir": {
          "default": 309.0
        },
        "ground": {
          "default": 330.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 49.6,
      "product_code": "AP1-T103-W19",
      "r_ac_max": 0.1983,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 4685.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 295.0
        },
        "freeAir": {
          "default": 366.0
        },
        "ground": {
          "default": 383.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 55.1,
      "product_code": "AP1-T103-W20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 5665.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 337.0
        },
        "freeAir": {
          "default": 421.0
        },
        "ground": {
          "default": 431.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 60.4,
      "product_code": "AP1-T103-W30",
      "r_ac_max": 0.1222,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 6660.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 389.0
        },
        "freeAir": {
          "default": 495.0
        },
        "ground": {
          "default": 492.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 68.9,
      "product_code": "AP1-T103-W40",
      "r_ac_max": 0.0961,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 9015.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 443.0
        },
        "freeAir": {
          "default": 570.0
        },
        "ground": {
          "default": 555.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 75.8,
      "product_code": "AP1-T103-W50",
      "r_ac_max": 0.076,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 77,
      "voltage_grade": "0.6/1",
      "weight": 10705.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 59.0
        },
        "freeAir": {
          "default": 64.0
        },
        "ground": {
          "default": 79.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 16.0,
      "insulation": "pvc",
      "overall_diameter": 25.4,
      "product_code": "AP1-T104-W11",
      "r_ac_max": 2.295,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 1175.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 77.0
        },
        "freeAir": {
          "default": 84.0
        },
        "ground": {
          "default": 102.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 29.0,
      "product_code": "AP1-T104-W12",
      "r_ac_max": 1.442,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 1490.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 93.0
        },
        "freeAir": {
          "default": 103.0
        },
        "ground": {
          "default": 122.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 31.9,
      "product_code": "AP1-T104-W13",
      "r_ac_max": 1.0432,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 1770.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 118.0
        },
        "freeAir": {
          "default": 139.0
        },
        "ground": {
          "default": 160.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 35.0,
      "product_code": "AP1-T104-W14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 2245.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 146.0
        },
        "freeAir": {
          "default": 175.0
        },
        "ground": {
          "default": 197.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 38.6,
      "product_code": "AP1-T104-W15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 2710.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 176.0
        },
        "freeAir": {
          "default": 215.0
        },
        "ground": {
          "default": 236.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 43.3,
      "product_code": "AP1-T104-W16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 3670.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 203.0
        },
        "freeAir": {
          "default": 249.0
        },
        "ground": {
          "default": 269.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 47.1,
      "product_code": "AP1-T104-W17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 4240.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 230.0
        },
        "freeAir": {
          "default": 285.0
        },
        "ground": {
          "default": 301.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 51.8,
      "product_code": "AP1-T104-W18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 5000.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 264.0
        },
        "freeAir": {
          "default": 329.0
        },
        "ground": {
          "default": 341.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 56.8,
      "product_code": "AP1-T104-W19",
      "r_ac_max": 0.1983,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 5830.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 307.0
        },
        "freeAir": {
          "default": 391.0
        },
        "ground": {
          "default": 395.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 63.1,
      "product_code": "AP1-T104-W20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 7090.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 350.0
        },
        "freeAir": {
          "default": 450.0
        },
        "ground": {
          "default": 445.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 69.0,
      "product_code": "AP1-T104-W30",
      "r_ac_max": 0.1222,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 8355.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 404.0
        },
        "freeAir": {
          "default": 526.0
        },
        "ground": {
          "default": 505.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 79.3,
      "product_code": "AP1-T104-W40",
      "r_ac_max": 0.0961,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 11370.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 463.0
        },
        "freeAir": {
          "default": 606.0
        },
        "ground": {
          "default": 570.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 86.8,
      "product_code": "AP1-T104-W50",
      "r_ac_max": 0.076,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 13440.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 76.0
        },
        "freeAir": {
          "default": 84.0
        },
        "ground": {
          "default": 101.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 25.0,
      "insulation": "pvc",
      "overall_diameter": 28.1,
      "product_code": "AP1-T105-W12",
      "r_ac_max": 1.442,
      "r_dc_20": 1.2,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 1425.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 92.0
        },
        "freeAir": {
          "default": 101.0
        },
        "ground": {
          "default": 121.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 35.0,
      "insulation": "pvc",
      "overall_diameter": 30.3,
      "product_code": "AP1-T105-W13",
      "r_ac_max": 1.0432,
      "r_dc_20": 0.868,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 1630.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 113.0
        },
        "freeAir": {
          "default": 130.0
        },
        "ground": {
          "default": 151.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 50.0,
      "insulation": "pvc",
      "overall_diameter": 34.4,
      "product_code": "AP1-T105-W14",
      "r_ac_max": 0.7704,
      "r_dc_20": 0.641,
      "reduced_neutral_csa": 25.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 2120.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 140.0
        },
        "freeAir": {
          "default": 163.0
        },
        "ground": {
          "default": 185.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 70.0,
      "insulation": "pvc",
      "overall_diameter": 38.4,
      "product_code": "AP1-T105-W15",
      "r_ac_max": 0.5327,
      "r_dc_20": 0.443,
      "reduced_neutral_csa": 35.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 2610.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 174.0
        },
        "freeAir": {
          "default": 209.0
        },
        "ground": {
          "default": 233.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 95.0,
      "insulation": "pvc",
      "overall_diameter": 40.6,
      "product_code": "AP1-T105-W16",
      "r_ac_max": 0.3851,
      "r_dc_20": 0.32,
      "reduced_neutral_csa": 50.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 3005.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 200.0
        },
        "freeAir": {
          "default": 245.0
        },
        "ground": {
          "default": 266.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 120.0,
      "insulation": "pvc",
      "overall_diameter": 45.6,
      "product_code": "AP1-T105-W17",
      "r_ac_max": 0.3048,
      "r_dc_20": 0.253,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 3955.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 226.0
        },
        "freeAir": {
          "default": 279.0
        },
        "ground": {
          "default": 298.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 150.0,
      "insulation": "pvc",
      "overall_diameter": 49.4,
      "product_code": "AP1-T105-W18",
      "r_ac_max": 0.2485,
      "r_dc_20": 0.206,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 4580.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 260.0
        },
        "freeAir": {
          "default": 323.0
        },
        "ground": {
          "default": 338.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 185.0,
      "insulation": "pvc",
      "overall_diameter": 54.1,
      "product_code": "AP1-T105-W19",
      "r_ac_max": 0.1983,
      "r_dc_20": 0.164,
      "reduced_neutral_csa": 95.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 5325.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 305.0
        },
        "freeAir": {
          "default": 383.0
        },
        "ground": {
          "default": 392.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 240.0,
      "insulation": "pvc",
      "overall_diameter": 60.1,
      "product_code": "AP1-T105-W20",
      "r_ac_max": 0.1518,
      "r_dc_20": 0.125,
      "reduced_neutral_csa": 120.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 6405.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 345.0
        },
        "freeAir": {
          "default": 441.0
        },
        "ground": {
          "default": 441.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 300.0,
      "insulation": "pvc",
      "overall_diameter": 65.9,
      "product_code": "AP1-T105-W30",
      "r_ac_max": 0.1222,
      "r_dc_20": 0.1,
      "reduced_neutral_csa": 150.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 7575.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 399.0
        },
        "freeAir": {
          "default": 516.0
        },
        "ground": {
          "default": 501.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 400.0,
      "insulation": "pvc",
      "overall_diameter": 75.3,
      "product_code": "AP1-T105-W40",
      "r_ac_max": 0.0961,
      "r_dc_20": 0.0778,
      "reduced_neutral_csa": 185.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 10205.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 455.0
        },
        "freeAir": {
          "default": 594.0
        },
        "ground": {
          "default": 565.0
        }
      },
      "armour": "swa",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 500.0,
      "insulation": "pvc",
      "overall_diameter": 82.7,
      "product_code": "AP1-T105-W50",
      "r_ac_max": 0.076,
      "r_dc_20": 0.0605,
      "reduced_neutral_csa": 240.0,
      "sheath": "pvc",
      "source_page": 78,
      "voltage_grade": "0.6/1",
      "weight": 12155.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 42.0
        },
        "freeAir": {
          "flatSpaced": 65.0,
          "flatTouching": 47.0,
          "trefoilTouching": 44.0
        },
        "ground": {
          "flat": 60.0,
          "trefoil": 60.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 4.0,
      "insulation": "xlpe",
      "overall_diameter": 6.5,
      "product_code": "CX1-T101-U08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 75.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 56.0
        },
        "freeAir": {
          "flatSpaced": 80.0,
          "flatTouching": 59.0,
          "trefoilTouching": 59.0
        },
        "ground": {
          "flat": 76.0,
          "trefoil": 77.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 6.0,
      "insulation": "xlpe",
      "overall_diameter": 7.0,
      "product_code": "CX1-T101-U09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 98.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 72.0
        },
        "freeAir": {
          "flatSpaced": 103.0,
          "flatTouching": 79.0,
          "trefoilTouching": 75.0
        },
        "ground": {
          "flat": 103.0,
          "trefoil": 105.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 10.0,
      "insulation": "xlpe",
      "overall_diameter": 7.7,
      "product_code": "CX1-T101-U10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 135.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 92.0
        },
        "freeAir": {
          "flatSpaced": 142.0,
          "flatTouching": 110.0,
          "trefoilTouching": 105.0
        },
        "ground": {
          "flat": 129.0,
          "trefoil": 131.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 8.7,
      "product_code": "CX1-T101-U11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 195.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 118.0
        },
        "freeAir": {
          "flatSpaced": 179.0,
          "flatTouching": 138.0,
          "trefoilTouching": 134.0
        },
        "ground": {
          "flat": 166.0,
          "trefoil": 168.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 10.0,
      "product_code": "CX1-T101-U12",
      "r_ac_max": 0.9272,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 285.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 143.0
        },
        "freeAir": {
          "flatSpaced": 220.0,
          "flatTouching": 171.0,
          "trefoilTouching": 166.0
        },
        "ground": {
          "flat": 199.0,
          "trefoil": 201.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 11.1,
      "product_code": "CX1-T101-U13",
      "r_ac_max": 0.6685,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 380.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 172.0
        },
        "freeAir": {
          "flatSpaced": 269.0,
          "flatTouching": 210.0,
          "trefoilTouching": 204.0
        },
        "ground": {
          "flat": 236.0,
          "trefoil": 239.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 12.6,
      "product_code": "CX1-T101-U14",
      "r_ac_max": 0.4939,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 500.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 214.0
        },
        "freeAir": {
          "flatSpaced": 340.0,
          "flatTouching": 268.0,
          "trefoilTouching": 260.0
        },
        "ground": {
          "flat": 288.0,
          "trefoil": 292.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 14.4,
      "product_code": "CX1-T101-U15",
      "r_ac_max": 0.3425,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 700.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 259.0
        },
        "freeAir": {
          "flatSpaced": 418.0,
          "flatTouching": 331.0,
          "trefoilTouching": 321.0
        },
        "ground": {
          "flat": 344.0,
          "trefoil": 349.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 16.1,
      "product_code": "CX1-T101-U16",
      "r_ac_max": 0.2472,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 950.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 298.0
        },
        "freeAir": {
          "flatSpaced": 486.0,
          "flatTouching": 386.0,
          "trefoilTouching": 375.0
        },
        "ground": {
          "flat": 391.0,
          "trefoil": 397.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 17.7,
      "product_code": "CX1-T101-U17",
      "r_ac_max": 0.1965,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 1190.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 339.0
        },
        "freeAir": {
          "flatSpaced": 557.0,
          "flatTouching": 446.0,
          "trefoilTouching": 433.0
        },
        "ground": {
          "flat": 439.0,
          "trefoil": 445.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 19.7,
      "product_code": "CX1-T101-U18",
      "r_ac_max": 0.1598,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 1465.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 390.0
        },
        "freeAir": {
          "flatSpaced": 646.0,
          "flatTouching": 519.0,
          "trefoilTouching": 503.0
        },
        "ground": {
          "flat": 496.0,
          "trefoil": 503.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 21.8,
      "product_code": "CX1-T101-U19",
      "r_ac_max": 0.1285,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 1815.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 457.0
        },
        "freeAir": {
          "flatSpaced": 771.0,
          "flatTouching": 622.0,
          "trefoilTouching": 602.0
        },
        "ground": {
          "flat": 574.0,
          "trefoil": 583.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 24.6,
      "product_code": "CX1-T101-U20",
      "r_ac_max": 0.099,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 2365.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 524.0
        },
        "freeAir": {
          "flatSpaced": 895.0,
          "flatTouching": 722.0,
          "trefoilTouching": 699.0
        },
        "ground": {
          "flat": 647.0,
          "trefoil": 658.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 27.4,
      "product_code": "CX1-T101-U30",
      "r_ac_max": 0.0803,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 2945.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 603.0
        },
        "freeAir": {
          "flatSpaced": 1044.0,
          "flatTouching": 842.0,
          "trefoilTouching": 815.0
        },
        "ground": {
          "flat": 732.0,
          "trefoil": 744.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 30.6,
      "product_code": "CX1-T101-U40",
      "r_ac_max": 0.0645,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 3780.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 695.0
        },
        "freeAir": {
          "flatSpaced": 1222.0,
          "flatTouching": 981.0,
          "trefoilTouching": 950.0
        },
        "ground": {
          "flat": 826.0,
          "trefoil": 840.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 34.6,
      "product_code": "CX1-T101-U50",
      "r_ac_max": 0.0525,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 4845.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 794.0
        },
        "freeAir": {
          "flatSpaced": 1420.0,
          "flatTouching": 1132.0,
          "trefoilTouching": 1096.0
        },
        "ground": {
          "flat": 925.0,
          "trefoil": 942.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 630.0,
      "insulation": "xlpe",
      "overall_diameter": 38.9,
      "product_code": "CX1-T101-U60",
      "r_ac_max": 0.0431,
      "r_dc_20": 0.0283,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 6165.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 894.0
        },
        "freeAir": {
          "flatSpaced": 1639.0,
          "flatTouching": 1291.0,
          "trefoilTouching": 1249.0
        },
        "ground": {
          "flat": 1022.0,
          "trefoil": 1042.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 800.0,
      "insulation": "xlpe",
      "overall_diameter": 43.8,
      "product_code": "CX1-T101-U70",
      "r_ac_max": 0.0366,
      "r_dc_20": 0.0221,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 8045.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 999.0
        },
        "freeAir": {
          "flatSpaced": 1894.0,
          "flatTouching": 1473.0,
          "trefoilTouching": 1423.0
        },
        "ground": {
          "flat": 1119.0,
          "trefoil": 1142.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "xlpe",
      "overall_diameter": 51.1,
      "product_code": "CX1-T101-U80",
      "r_ac_max": 0.0321,
      "r_dc_20": 0.0176,
      "sheath": "pvc",
      "source_page": 79,
      "voltage_grade": "0.6/1",
      "weight": 10050.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 70.0
        },
        "freeAir": {
          "flatSpaced": 104.0,
          "flatTouching": 80.0,
          "trefoilTouching": 77.0
        },
        "ground": {
          "flat": 100.0,
          "trefoil": 101.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 8.5,
      "product_code": "AX1-T101-U11",
      "r_ac_max": 2.4489,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 100.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 92.0
        },
        "freeAir": {
          "flatSpaced": 139.0,
          "flatTouching": 107.0,
          "trefoilTouching": 104.0
        },
        "ground": {
          "flat": 129.0,
          "trefoil": 130.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 10.0,
      "product_code": "AX1-T101-U12",
      "r_ac_max": 1.5387,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 140.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 111.0
        },
        "freeAir": {
          "flatSpaced": 171.0,
          "flatTouching": 133.0,
          "trefoilTouching": 129.0
        },
        "ground": {
          "flat": 154.0,
          "trefoil": 156.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 11.1,
      "product_code": "AX1-T101-U13",
      "r_ac_max": 1.1131,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 175.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 134.0
        },
        "freeAir": {
          "flatSpaced": 208.0,
          "flatTouching": 163.0,
          "trefoilTouching": 158.0
        },
        "ground": {
          "flat": 183.0,
          "trefoil": 185.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 12.6,
      "product_code": "AX1-T101-U14",
      "r_ac_max": 0.8221,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 220.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 166.0
        },
        "freeAir": {
          "flatSpaced": 264.0,
          "flatTouching": 208.0,
          "trefoilTouching": 202.0
        },
        "ground": {
          "flat": 224.0,
          "trefoil": 227.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 14.4,
      "product_code": "AX1-T101-U15",
      "r_ac_max": 0.5684,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 295.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 201.0
        },
        "freeAir": {
          "flatSpaced": 324.0,
          "flatTouching": 256.0,
          "trefoilTouching": 249.0
        },
        "ground": {
          "flat": 267.0,
          "trefoil": 271.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 16.1,
      "product_code": "AX1-T101-U16",
      "r_ac_max": 0.4109,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 380.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 232.0
        },
        "freeAir": {
          "flatSpaced": 377.0,
          "flatTouching": 300.0,
          "trefoilTouching": 291.0
        },
        "ground": {
          "flat": 304.0,
          "trefoil": 309.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 17.7,
      "product_code": "AX1-T101-U17",
      "r_ac_max": 0.3252,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 465.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 263.0
        },
        "freeAir": {
          "flatSpaced": 432.0,
          "flatTouching": 346.0,
          "trefoilTouching": 336.0
        },
        "ground": {
          "flat": 341.0,
          "trefoil": 346.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 19.7,
      "product_code": "AX1-T101-U18",
      "r_ac_max": 0.2651,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 575.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 304.0
        },
        "freeAir": {
          "flatSpaced": 502.0,
          "flatTouching": 404.0,
          "trefoilTouching": 392.0
        },
        "ground": {
          "flat": 386.0,
          "trefoil": 392.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 21.8,
      "product_code": "AX1-T101-U19",
      "r_ac_max": 0.2116,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 700.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 357.0
        },
        "freeAir": {
          "flatSpaced": 599.0,
          "flatTouching": 485.0,
          "trefoilTouching": 470.0
        },
        "ground": {
          "flat": 448.0,
          "trefoil": 456.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 24.5,
      "product_code": "AX1-T101-U20",
      "r_ac_max": 0.162,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 900.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 411.0
        },
        "freeAir": {
          "flatSpaced": 696.0,
          "flatTouching": 566.0,
          "trefoilTouching": 548.0
        },
        "ground": {
          "flat": 507.0,
          "trefoil": 516.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 27.3,
      "product_code": "AX1-T101-U30",
      "r_ac_max": 0.1305,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 1115.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 478.0
        },
        "freeAir": {
          "flatSpaced": 819.0,
          "flatTouching": 667.0,
          "trefoilTouching": 646.0
        },
        "ground": {
          "flat": 580.0,
          "trefoil": 590.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 30.6,
      "product_code": "AX1-T101-U40",
      "r_ac_max": 0.1026,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 1420.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 558.0
        },
        "freeAir": {
          "flatSpaced": 965.0,
          "flatTouching": 787.0,
          "trefoilTouching": 762.0
        },
        "ground": {
          "flat": 663.0,
          "trefoil": 675.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 34.5,
      "product_code": "AX1-T101-U50",
      "r_ac_max": 0.0813,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 1785.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 647.0
        },
        "freeAir": {
          "flatSpaced": 1131.0,
          "flatTouching": 922.0,
          "trefoilTouching": 892.0
        },
        "ground": {
          "flat": 754.0,
          "trefoil": 768.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 630.0,
      "insulation": "xlpe",
      "overall_diameter": 38.8,
      "product_code": "AX1-T101-U60",
      "r_ac_max": 0.0649,
      "r_dc_20": 0.0469,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 2300.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 744.0
        },
        "freeAir": {
          "flatSpaced": 1329.0,
          "flatTouching": 1077.0,
          "trefoilTouching": 1042.0
        },
        "ground": {
          "flat": 850.0,
          "trefoil": 867.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 800.0,
      "insulation": "xlpe",
      "overall_diameter": 44.2,
      "product_code": "AX1-T101-U70",
      "r_ac_max": 0.053,
      "r_dc_20": 0.0367,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 2950.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 847.0
        },
        "freeAir": {
          "flatSpaced": 1556.0,
          "flatTouching": 1249.0,
          "trefoilTouching": 1207.0
        },
        "ground": {
          "flat": 949.0,
          "trefoil": 968.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "xlpe",
      "overall_diameter": 51.1,
      "product_code": "AX1-T101-U80",
      "r_ac_max": 0.0446,
      "r_dc_20": 0.0291,
      "sheath": "pvc",
      "source_page": 80,
      "voltage_grade": "0.6/1",
      "weight": 3655.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 126.0
        },
        "freeAir": {
          "flatSpaced": 190.0,
          "flatTouching": 154.0,
          "trefoilTouching": 150.0
        },
        "ground": {
          "flat": 168.0,
          "trefoil": 170.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 14.2,
      "product_code": "CX1-T101-B12",
      "r_ac_max": 0.9272,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 430.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 151.0
        },
        "freeAir": {
          "flatSpaced": 233.0,
          "flatTouching": 188.0,
          "trefoilTouching": 183.0
        },
        "ground": {
          "flat": 201.0,
          "trefoil": 204.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 15.3,
      "product_code": "CX1-T101-B13",
      "r_ac_max": 0.6684,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 525.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 181.0
        },
        "freeAir": {
          "flatSpaced": 281.0,
          "flatTouching": 229.0,
          "trefoilTouching": 222.0
        },
        "ground": {
          "flat": 237.0,
          "trefoil": 241.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 16.8,
      "product_code": "CX1-T101-B14",
      "r_ac_max": 0.4938,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 660.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 223.0
        },
        "freeAir": {
          "flatSpaced": 352.0,
          "flatTouching": 287.0,
          "trefoilTouching": 279.0
        },
        "ground": {
          "flat": 290.0,
          "trefoil": 294.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 18.6,
      "product_code": "CX1-T101-B15",
      "r_ac_max": 0.3423,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 880.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 269.0
        },
        "freeAir": {
          "flatSpaced": 429.0,
          "flatTouching": 351.0,
          "trefoilTouching": 341.0
        },
        "ground": {
          "flat": 346.0,
          "trefoil": 351.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 20.1,
      "product_code": "CX1-T101-B16",
      "r_ac_max": 0.2469,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 1140.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 309.0
        },
        "freeAir": {
          "flatSpaced": 495.0,
          "flatTouching": 406.0,
          "trefoilTouching": 395.0
        },
        "ground": {
          "flat": 392.0,
          "trefoil": 399.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 21.7,
      "product_code": "CX1-T101-B17",
      "r_ac_max": 0.1962,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 1395.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 352.0
        },
        "freeAir": {
          "flatSpaced": 563.0,
          "flatTouching": 465.0,
          "trefoilTouching": 452.0
        },
        "ground": {
          "flat": 439.0,
          "trefoil": 447.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 23.5,
      "product_code": "CX1-T101-B18",
      "r_ac_max": 0.1595,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 1680.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 400.0
        },
        "freeAir": {
          "flatSpaced": 646.0,
          "flatTouching": 536.0,
          "trefoilTouching": 522.0
        },
        "ground": {
          "flat": 494.0,
          "trefoil": 504.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 25.6,
      "product_code": "CX1-T101-B19",
      "r_ac_max": 0.1281,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 2055.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 470.0
        },
        "freeAir": {
          "flatSpaced": 762.0,
          "flatTouching": 636.0,
          "trefoilTouching": 620.0
        },
        "ground": {
          "flat": 570.0,
          "trefoil": 583.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 28.2,
      "product_code": "CX1-T101-B20",
      "r_ac_max": 0.0985,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 2615.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 533.0
        },
        "freeAir": {
          "flatSpaced": 872.0,
          "flatTouching": 732.0,
          "trefoilTouching": 715.0
        },
        "ground": {
          "flat": 640.0,
          "trefoil": 656.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 31.0,
      "product_code": "CX1-T101-B30",
      "r_ac_max": 0.0797,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 3220.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 613.0
        },
        "freeAir": {
          "flatSpaced": 997.0,
          "flatTouching": 846.0,
          "trefoilTouching": 828.0
        },
        "ground": {
          "flat": 719.0,
          "trefoil": 739.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 34.6,
      "product_code": "CX1-T101-B40",
      "r_ac_max": 0.0638,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 4120.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 698.0
        },
        "freeAir": {
          "flatSpaced": 1141.0,
          "flatTouching": 975.0,
          "trefoilTouching": 957.0
        },
        "ground": {
          "flat": 805.0,
          "trefoil": 831.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 38.6,
      "product_code": "CX1-T101-B50",
      "r_ac_max": 0.0516,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 5230.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 792.0
        },
        "freeAir": {
          "flatSpaced": 1291.0,
          "flatTouching": 1110.0,
          "trefoilTouching": 1094.0
        },
        "ground": {
          "flat": 892.0,
          "trefoil": 926.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 630.0,
      "insulation": "xlpe",
      "overall_diameter": 42.7,
      "product_code": "CX1-T101-B60",
      "r_ac_max": 0.0423,
      "r_dc_20": 0.0283,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 6575.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 884.0
        },
        "freeAir": {
          "flatSpaced": 1439.0,
          "flatTouching": 1248.0,
          "trefoilTouching": 1236.0
        },
        "ground": {
          "flat": 975.0,
          "trefoil": 1018.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 800.0,
      "insulation": "xlpe",
      "overall_diameter": 48.0,
      "product_code": "CX1-T101-B70",
      "r_ac_max": 0.0356,
      "r_dc_20": 0.0221,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 8545.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 981.0
        },
        "freeAir": {
          "flatSpaced": 1592.0,
          "flatTouching": 1396.0,
          "trefoilTouching": 1390.0
        },
        "ground": {
          "flat": 1049.0,
          "trefoil": 1105.0
        }
      },
      "armour": "ata",
      "conductor": "copper",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "xlpe",
      "overall_diameter": 55.5,
      "product_code": "CX1-T101-B80",
      "r_ac_max": 0.031,
      "r_dc_20": 0.0176,
      "sheath": "pvc",
      "source_page": 81,
      "voltage_grade": "0.6/1",
      "weight": 10660.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 76.0
        },
        "freeAir": {
          "flatSpaced": 112.0,
          "flatTouching": 90.0,
          "trefoilTouching": 88.0
        },
        "ground": {
          "flat": 102.0,
          "trefoil": 103.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 12.7,
      "product_code": "AX1-T101-B11",
      "r_ac_max": 2.4489,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 230.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 98.0
        },
        "freeAir": {
          "flatSpaced": 148.0,
          "flatTouching": 120.0,
          "trefoilTouching": 116.0
        },
        "ground": {
          "flat": 130.0,
          "trefoil": 132.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 14.2,
      "product_code": "AX1-T101-B12",
      "r_ac_max": 1.5386,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 280.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 117.0
        },
        "freeAir": {
          "flatSpaced": 180.0,
          "flatTouching": 146.0,
          "trefoilTouching": 142.0
        },
        "ground": {
          "flat": 156.0,
          "trefoil": 158.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 15.3,
      "product_code": "AX1-T101-B13",
      "r_ac_max": 1.113,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 320.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 140.0
        },
        "freeAir": {
          "flatSpaced": 218.0,
          "flatTouching": 177.0,
          "trefoilTouching": 172.0
        },
        "ground": {
          "flat": 184.0,
          "trefoil": 187.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 16.8,
      "product_code": "AX1-T101-B14",
      "r_ac_max": 0.822,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 380.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 174.0
        },
        "freeAir": {
          "flatSpaced": 274.0,
          "flatTouching": 223.0,
          "trefoilTouching": 217.0
        },
        "ground": {
          "flat": 225.0,
          "trefoil": 228.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 18.6,
      "product_code": "AX1-T101-B15",
      "r_ac_max": 0.5683,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 475.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 209.0
        },
        "freeAir": {
          "flatSpaced": 333.0,
          "flatTouching": 272.0,
          "trefoilTouching": 265.0
        },
        "ground": {
          "flat": 269.0,
          "trefoil": 273.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 20.1,
      "product_code": "AX1-T101-B16",
      "r_ac_max": 0.4108,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 570.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 240.0
        },
        "freeAir": {
          "flatSpaced": 386.0,
          "flatTouching": 316.0,
          "trefoilTouching": 308.0
        },
        "ground": {
          "flat": 305.0,
          "trefoil": 310.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 21.7,
      "product_code": "AX1-T101-B17",
      "r_ac_max": 0.325,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 670.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 273.0
        },
        "freeAir": {
          "flatSpaced": 439.0,
          "flatTouching": 362.0,
          "trefoilTouching": 352.0
        },
        "ground": {
          "flat": 341.0,
          "trefoil": 347.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 23.5,
      "product_code": "AX1-T101-B18",
      "r_ac_max": 0.2649,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 790.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 313.0
        },
        "freeAir": {
          "flatSpaced": 506.0,
          "flatTouching": 419.0,
          "trefoilTouching": 408.0
        },
        "ground": {
          "flat": 386.0,
          "trefoil": 394.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 25.6,
      "product_code": "AX1-T101-B19",
      "r_ac_max": 0.2113,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 940.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 368.0
        },
        "freeAir": {
          "flatSpaced": 599.0,
          "flatTouching": 498.0,
          "trefoilTouching": 485.0
        },
        "ground": {
          "flat": 447.0,
          "trefoil": 456.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 28.1,
      "product_code": "AX1-T101-B20",
      "r_ac_max": 0.1617,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 1145.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 419.0
        },
        "freeAir": {
          "flatSpaced": 689.0,
          "flatTouching": 577.0,
          "trefoilTouching": 561.0
        },
        "ground": {
          "flat": 504.0,
          "trefoil": 515.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 30.9,
      "product_code": "AX1-T101-B30",
      "r_ac_max": 0.1301,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 1390.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 488.0
        },
        "freeAir": {
          "flatSpaced": 798.0,
          "flatTouching": 675.0,
          "trefoilTouching": 658.0
        },
        "ground": {
          "flat": 574.0,
          "trefoil": 588.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 34.6,
      "product_code": "AX1-T101-B40",
      "r_ac_max": 0.1022,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 1760.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 563.0
        },
        "freeAir": {
          "flatSpaced": 925.0,
          "flatTouching": 788.0,
          "trefoilTouching": 770.0
        },
        "ground": {
          "flat": 652.0,
          "trefoil": 670.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 38.5,
      "product_code": "AX1-T101-B50",
      "r_ac_max": 0.0808,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 2165.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 648.0
        },
        "freeAir": {
          "flatSpaced": 1064.0,
          "flatTouching": 913.0,
          "trefoilTouching": 895.0
        },
        "ground": {
          "flat": 735.0,
          "trefoil": 759.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 630.0,
      "insulation": "xlpe",
      "overall_diameter": 42.6,
      "product_code": "AX1-T101-B60",
      "r_ac_max": 0.0643,
      "r_dc_20": 0.0469,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 2705.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 743.0
        },
        "freeAir": {
          "flatSpaced": 1214.0,
          "flatTouching": 1052.0,
          "trefoilTouching": 1035.0
        },
        "ground": {
          "flat": 821.0,
          "trefoil": 852.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 800.0,
      "insulation": "xlpe",
      "overall_diameter": 48.4,
      "product_code": "AX1-T101-B70",
      "r_ac_max": 0.0523,
      "r_dc_20": 0.0367,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 3460.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 838.0
        },
        "freeAir": {
          "flatSpaced": 1371.0,
          "flatTouching": 1200.0,
          "trefoilTouching": 1186.0
        },
        "ground": {
          "flat": 903.0,
          "trefoil": 944.0
        }
      },
      "armour": "ata",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "xlpe",
      "overall_diameter": 55.5,
      "product_code": "AX1-T101-B80",
      "r_ac_max": 0.0438,
      "r_dc_20": 0.0291,
      "sheath": "pvc",
      "source_page": 82,
      "voltage_grade": "0.6/1",
      "weight": 4265.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 130.0
        },
        "freeAir": {
          "flatSpaced": 198.0,
          "flatTouching": 162.0,
          "trefoilTouching": 158.0
        },
        "ground": {
          "flat": 170.0,
          "trefoil": 172.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 16.5,
      "product_code": "CX1-T101-X12",
      "r_ac_max": 0.9271,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 515.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 157.0
        },
        "freeAir": {
          "flatSpaced": 240.0,
          "flatTouching": 197.0,
          "trefoilTouching": 192.0
        },
        "ground": {
          "flat": 203.0,
          "trefoil": 206.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 17.6,
      "product_code": "CX1-T101-X13",
      "r_ac_max": 0.6684,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 625.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 187.0
        },
        "freeAir": {
          "flatSpaced": 288.0,
          "flatTouching": 238.0,
          "trefoilTouching": 232.0
        },
        "ground": {
          "flat": 239.0,
          "trefoil": 243.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 19.1,
      "product_code": "CX1-T101-X14",
      "r_ac_max": 0.4938,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 770.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 230.0
        },
        "freeAir": {
          "flatSpaced": 358.0,
          "flatTouching": 297.0,
          "trefoilTouching": 289.0
        },
        "ground": {
          "flat": 291.0,
          "trefoil": 296.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 20.9,
      "product_code": "CX1-T101-X15",
      "r_ac_max": 0.3422,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 1000.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 275.0
        },
        "freeAir": {
          "flatSpaced": 431.0,
          "flatTouching": 360.0,
          "trefoilTouching": 351.0
        },
        "ground": {
          "flat": 345.0,
          "trefoil": 352.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 22.4,
      "product_code": "CX1-T101-X16",
      "r_ac_max": 0.2468,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 1275.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 314.0
        },
        "freeAir": {
          "flatSpaced": 493.0,
          "flatTouching": 414.0,
          "trefoilTouching": 405.0
        },
        "ground": {
          "flat": 389.0,
          "trefoil": 399.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 24.0,
      "product_code": "CX1-T101-X17",
      "r_ac_max": 0.196,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 1530.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 354.0
        },
        "freeAir": {
          "flatSpaced": 555.0,
          "flatTouching": 471.0,
          "trefoilTouching": 461.0
        },
        "ground": {
          "flat": 434.0,
          "trefoil": 445.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 25.8,
      "product_code": "CX1-T101-X18",
      "r_ac_max": 0.1593,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 1830.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 401.0
        },
        "freeAir": {
          "flatSpaced": 628.0,
          "flatTouching": 538.0,
          "trefoilTouching": 529.0
        },
        "ground": {
          "flat": 485.0,
          "trefoil": 500.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 27.9,
      "product_code": "CX1-T101-X19",
      "r_ac_max": 0.1279,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 2220.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 466.0
        },
        "freeAir": {
          "flatSpaced": 726.0,
          "flatTouching": 630.0,
          "trefoilTouching": 622.0
        },
        "ground": {
          "flat": 553.0,
          "trefoil": 573.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 30.7,
      "product_code": "CX1-T101-X20",
      "r_ac_max": 0.0983,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 2810.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 528.0
        },
        "freeAir": {
          "flatSpaced": 814.0,
          "flatTouching": 717.0,
          "trefoilTouching": 711.0
        },
        "ground": {
          "flat": 614.0,
          "trefoil": 640.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 33.5,
      "product_code": "CX1-T101-X30",
      "r_ac_max": 0.0794,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 3435.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 593.0
        },
        "freeAir": {
          "flatSpaced": 898.0,
          "flatTouching": 809.0,
          "trefoilTouching": 810.0
        },
        "ground": {
          "flat": 673.0,
          "trefoil": 710.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 37.2,
      "product_code": "CX1-T101-X40",
      "r_ac_max": 0.0635,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 4375.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 668.0
        },
        "freeAir": {
          "flatSpaced": 997.0,
          "flatTouching": 913.0,
          "trefoilTouching": 923.0
        },
        "ground": {
          "flat": 738.0,
          "trefoil": 787.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 41.2,
      "product_code": "CX1-T101-X50",
      "r_ac_max": 0.0512,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 5510.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 745.0
        },
        "freeAir": {
          "flatSpaced": 1097.0,
          "flatTouching": 1019.0,
          "trefoilTouching": 1038.0
        },
        "ground": {
          "flat": 801.0,
          "trefoil": 864.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 630.0,
      "insulation": "xlpe",
      "overall_diameter": 45.1,
      "product_code": "CX1-T101-X60",
      "r_ac_max": 0.0418,
      "r_dc_20": 0.0283,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 6860.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 797.0
        },
        "freeAir": {
          "flatSpaced": 1152.0,
          "flatTouching": 1088.0,
          "trefoilTouching": 1126.0
        },
        "ground": {
          "flat": 825.0,
          "trefoil": 905.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 800.0,
      "insulation": "xlpe",
      "overall_diameter": 51.6,
      "product_code": "CX1-T101-X70",
      "r_ac_max": 0.0349,
      "r_dc_20": 0.0221,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 9055.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 862.0
        },
        "freeAir": {
          "flatSpaced": 1248.0,
          "flatTouching": 1184.0,
          "trefoilTouching": 1235.0
        },
        "ground": {
          "flat": 864.0,
          "trefoil": 958.0
        }
      },
      "armour": "awa",
      "conductor": "copper",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "xlpe",
      "overall_diameter": 59.1,
      "product_code": "CX1-T101-X80",
      "r_ac_max": 0.0304,
      "r_dc_20": 0.0176,
      "sheath": "pvc",
      "source_page": 83,
      "voltage_grade": "0.6/1",
      "weight": 11245.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 78.0
        },
        "freeAir": {
          "flatSpaced": 118.0,
          "flatTouching": 96.0,
          "trefoilTouching": 93.0
        },
        "ground": {
          "flat": 103.0,
          "trefoil": 104.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 15.0,
      "product_code": "AX1-T101-X11",
      "r_ac_max": 2.4489,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 295.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 101.0
        },
        "freeAir": {
          "flatSpaced": 154.0,
          "flatTouching": 126.0,
          "trefoilTouching": 123.0
        },
        "ground": {
          "flat": 132.0,
          "trefoil": 134.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 16.5,
      "product_code": "AX1-T101-X12",
      "r_ac_max": 1.5386,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 365.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 122.0
        },
        "freeAir": {
          "flatSpaced": 187.0,
          "flatTouching": 153.0,
          "trefoilTouching": 149.0
        },
        "ground": {
          "flat": 157.0,
          "trefoil": 160.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 17.6,
      "product_code": "AX1-T101-X13",
      "r_ac_max": 1.113,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 420.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 145.0
        },
        "freeAir": {
          "flatSpaced": 225.0,
          "flatTouching": 185.0,
          "trefoilTouching": 180.0
        },
        "ground": {
          "flat": 186.0,
          "trefoil": 189.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 19.1,
      "product_code": "AX1-T101-X14",
      "r_ac_max": 0.822,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 490.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 179.0
        },
        "freeAir": {
          "flatSpaced": 280.0,
          "flatTouching": 231.0,
          "trefoilTouching": 225.0
        },
        "ground": {
          "flat": 227.0,
          "trefoil": 230.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 20.9,
      "product_code": "AX1-T101-X15",
      "r_ac_max": 0.5683,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 595.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 214.0
        },
        "freeAir": {
          "flatSpaced": 338.0,
          "flatTouching": 281.0,
          "trefoilTouching": 274.0
        },
        "ground": {
          "flat": 269.0,
          "trefoil": 274.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 22.4,
      "product_code": "AX1-T101-X16",
      "r_ac_max": 0.4107,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 700.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 246.0
        },
        "freeAir": {
          "flatSpaced": 389.0,
          "flatTouching": 325.0,
          "trefoilTouching": 317.0
        },
        "ground": {
          "flat": 305.0,
          "trefoil": 311.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 24.0,
      "product_code": "AX1-T101-X17",
      "r_ac_max": 0.3249,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 805.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 277.0
        },
        "freeAir": {
          "flatSpaced": 439.0,
          "flatTouching": 369.0,
          "trefoilTouching": 360.0
        },
        "ground": {
          "flat": 340.0,
          "trefoil": 348.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 25.8,
      "product_code": "AX1-T101-X18",
      "r_ac_max": 0.2648,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 940.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 315.0
        },
        "freeAir": {
          "flatSpaced": 501.0,
          "flatTouching": 425.0,
          "trefoilTouching": 415.0
        },
        "ground": {
          "flat": 383.0,
          "trefoil": 393.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 27.9,
      "product_code": "AX1-T101-X19",
      "r_ac_max": 0.2112,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 1105.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 368.0
        },
        "freeAir": {
          "flatSpaced": 585.0,
          "flatTouching": 500.0,
          "trefoilTouching": 491.0
        },
        "ground": {
          "flat": 440.0,
          "trefoil": 453.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 30.6,
      "product_code": "AX1-T101-X20",
      "r_ac_max": 0.1616,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 1345.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 419.0
        },
        "freeAir": {
          "flatSpaced": 663.0,
          "flatTouching": 573.0,
          "trefoilTouching": 564.0
        },
        "ground": {
          "flat": 492.0,
          "trefoil": 509.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 33.4,
      "product_code": "AX1-T101-X30",
      "r_ac_max": 0.1299,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 1600.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 480.0
        },
        "freeAir": {
          "flatSpaced": 749.0,
          "flatTouching": 661.0,
          "trefoilTouching": 655.0
        },
        "ground": {
          "flat": 551.0,
          "trefoil": 574.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 37.2,
      "product_code": "AX1-T101-X40",
      "r_ac_max": 0.102,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 2015.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 550.0
        },
        "freeAir": {
          "flatSpaced": 847.0,
          "flatTouching": 759.0,
          "trefoilTouching": 757.0
        },
        "ground": {
          "flat": 616.0,
          "trefoil": 647.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 41.1,
      "product_code": "AX1-T101-X50",
      "r_ac_max": 0.0805,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 2445.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 625.0
        },
        "freeAir": {
          "flatSpaced": 951.0,
          "flatTouching": 865.0,
          "trefoilTouching": 868.0
        },
        "ground": {
          "flat": 683.0,
          "trefoil": 724.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 630.0,
      "insulation": "xlpe",
      "overall_diameter": 45.0,
      "product_code": "AX1-T101-X60",
      "r_ac_max": 0.064,
      "r_dc_20": 0.0469,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 2990.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 689.0
        },
        "freeAir": {
          "flatSpaced": 1031.0,
          "flatTouching": 955.0,
          "trefoilTouching": 972.0
        },
        "ground": {
          "flat": 725.0,
          "trefoil": 782.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 800.0,
      "insulation": "xlpe",
      "overall_diameter": 52.0,
      "product_code": "AX1-T101-X70",
      "r_ac_max": 0.0518,
      "r_dc_20": 0.0367,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 3980.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 763.0
        },
        "freeAir": {
          "flatSpaced": 1136.0,
          "flatTouching": 1061.0,
          "trefoilTouching": 1089.0
        },
        "ground": {
          "flat": 778.0,
          "trefoil": 848.0
        }
      },
      "armour": "awa",
      "conductor": "aluminium",
      "cores": 1,
      "csa": 1000.0,
      "insulation": "xlpe",
      "overall_diameter": 59.1,
      "product_code": "AX1-T101-X80",
      "r_ac_max": 0.0432,
      "r_dc_20": 0.0291,
      "sheath": "pvc",
      "source_page": 84,
      "voltage_grade": "0.6/1",
      "weight": 4850.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 31.0
        },
        "freeAir": {
          "default": 28.0
        },
        "ground": {
          "default": 41.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 1.5,
      "insulation": "xlpe",
      "overall_diameter": 9.1,
      "product_code": "CX1-T102-U04",
      "r_ac_max": 14.6,
      "r_dc_20": 12.1,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 115.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 39.0
        },
        "freeAir": {
          "default": 38.0
        },
        "ground": {
          "default": 50.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 2.5,
      "insulation": "xlpe",
      "overall_diameter": 10.0,
      "product_code": "CX1-T102-U06",
      "r_ac_max": 8.87,
      "r_dc_20": 7.41,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 148.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 49.0
        },
        "freeAir": {
          "default": 52.0
        },
        "ground": {
          "default": 68.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 4.0,
      "insulation": "xlpe",
      "overall_diameter": 11.0,
      "product_code": "CX1-T102-U08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 194.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 64.0
        },
        "freeAir": {
          "default": 67.0
        },
        "ground": {
          "default": 86.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 6.0,
      "insulation": "xlpe",
      "overall_diameter": 12.2,
      "product_code": "CX1-T102-U09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 255.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 85.0
        },
        "freeAir": {
          "default": 89.0
        },
        "ground": {
          "default": 112.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 10.0,
      "insulation": "xlpe",
      "overall_diameter": 13.4,
      "product_code": "CX1-T102-U10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 345.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 102.0
        },
        "freeAir": {
          "default": 118.0
        },
        "ground": {
          "default": 144.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 15.4,
      "product_code": "CX1-T102-U11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 500.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 133.0
        },
        "freeAir": {
          "default": 154.0
        },
        "ground": {
          "default": 188.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 18.9,
      "product_code": "CX1-T102-U12",
      "r_ac_max": 0.9272,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 675.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 162.0
        },
        "freeAir": {
          "default": 189.0
        },
        "ground": {
          "default": 227.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 21.1,
      "product_code": "CX1-T102-U13",
      "r_ac_max": 0.6685,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 880.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 193.0
        },
        "freeAir": {
          "default": 230.0
        },
        "ground": {
          "default": 276.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 20.9,
      "product_code": "CX1-T102-U14",
      "r_ac_max": 0.4938,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 1045.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 236.0
        },
        "freeAir": {
          "default": 286.0
        },
        "ground": {
          "default": 337.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 22.9,
      "product_code": "CX1-T102-U15",
      "r_ac_max": 0.3423,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 1460.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 288.0
        },
        "freeAir": {
          "default": 357.0
        },
        "ground": {
          "default": 405.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 26.6,
      "product_code": "CX1-T102-U16",
      "r_ac_max": 0.2469,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 2000.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 336.0
        },
        "freeAir": {
          "default": 419.0
        },
        "ground": {
          "default": 463.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 30.1,
      "product_code": "CX1-T102-U17",
      "r_ac_max": 0.1961,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 2485.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 378.0
        },
        "freeAir": {
          "default": 478.0
        },
        "ground": {
          "default": 519.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 32.9,
      "product_code": "CX1-T102-U18",
      "r_ac_max": 0.1593,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 3070.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 438.0
        },
        "freeAir": {
          "default": 560.0
        },
        "ground": {
          "default": 590.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 37.5,
      "product_code": "CX1-T102-U19",
      "r_ac_max": 0.1279,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 3815.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 513.0
        },
        "freeAir": {
          "default": 663.0
        },
        "ground": {
          "default": 682.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 41.6,
      "product_code": "CX1-T102-U20",
      "r_ac_max": 0.0982,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 4955.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 582.0
        },
        "freeAir": {
          "default": 757.0
        },
        "ground": {
          "default": 767.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 45.0,
      "product_code": "CX1-T102-U30",
      "r_ac_max": 0.0792,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 6150.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 673.0
        },
        "freeAir": {
          "default": 884.0
        },
        "ground": {
          "default": 872.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 2,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 50.7,
      "product_code": "CX1-T102-U40",
      "r_ac_max": 0.0632,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 7895.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 25.0
        },
        "freeAir": {
          "default": 23.0
        },
        "ground": {
          "default": 31.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 1.5,
      "insulation": "xlpe",
      "overall_diameter": 9.5,
      "product_code": "CX1-T103-U04",
      "r_ac_max": 14.6,
      "r_dc_20": 12.1,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 130.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 33.0
        },
        "freeAir": {
          "default": 34.0
        },
        "ground": {
          "default": 42.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 2.5,
      "insulation": "xlpe",
      "overall_diameter": 10.6,
      "product_code": "CX1-T103-U06",
      "r_ac_max": 8.87,
      "r_dc_20": 7.41,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 175.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 39.0
        },
        "freeAir": {
          "default": 44.0
        },
        "ground": {
          "default": 54.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 4.0,
      "insulation": "xlpe",
      "overall_diameter": 11.6,
      "product_code": "CX1-T103-U08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 233.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 49.0
        },
        "freeAir": {
          "default": 53.0
        },
        "ground": {
          "default": 68.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 6.0,
      "insulation": "xlpe",
      "overall_diameter": 12.9,
      "product_code": "CX1-T103-U09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 310.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 65.0
        },
        "freeAir": {
          "default": 72.0
        },
        "ground": {
          "default": 89.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 10.0,
      "insulation": "xlpe",
      "overall_diameter": 14.2,
      "product_code": "CX1-T103-U10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 430.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 82.0
        },
        "freeAir": {
          "default": 95.0
        },
        "ground": {
          "default": 116.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 16.4,
      "product_code": "CX1-T103-U11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 625.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 110.0
        },
        "freeAir": {
          "default": 126.0
        },
        "ground": {
          "default": 153.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 20.1,
      "product_code": "CX1-T103-U12",
      "r_ac_max": 0.9273,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 895.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 132.0
        },
        "freeAir": {
          "default": 156.0
        },
        "ground": {
          "default": 184.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 22.5,
      "product_code": "CX1-T103-U13",
      "r_ac_max": 0.6686,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 1180.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 157.0
        },
        "freeAir": {
          "default": 186.0
        },
        "ground": {
          "default": 220.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 22.6,
      "product_code": "CX1-T103-U14",
      "r_ac_max": 0.494,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 1490.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 195.0
        },
        "freeAir": {
          "default": 236.0
        },
        "ground": {
          "default": 270.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 26.1,
      "product_code": "CX1-T103-U15",
      "r_ac_max": 0.3425,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 2135.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 236.0
        },
        "freeAir": {
          "default": 290.0
        },
        "ground": {
          "default": 324.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 29.4,
      "product_code": "CX1-T103-U16",
      "r_ac_max": 0.2471,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 2895.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 272.0
        },
        "freeAir": {
          "default": 337.0
        },
        "ground": {
          "default": 368.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 32.8,
      "product_code": "CX1-T103-U17",
      "r_ac_max": 0.1964,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 3605.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 307.0
        },
        "freeAir": {
          "default": 383.0
        },
        "ground": {
          "default": 410.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 35.9,
      "product_code": "CX1-T103-U18",
      "r_ac_max": 0.1597,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 4435.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 351.0
        },
        "freeAir": {
          "default": 441.0
        },
        "ground": {
          "default": 464.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 39.9,
      "product_code": "CX1-T103-U19",
      "r_ac_max": 0.1284,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 5555.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 414.0
        },
        "freeAir": {
          "default": 524.0
        },
        "ground": {
          "default": 537.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 45.0,
      "product_code": "CX1-T103-U20",
      "r_ac_max": 0.0988,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 7250.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 471.0
        },
        "freeAir": {
          "default": 602.0
        },
        "ground": {
          "default": 605.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 49.9,
      "product_code": "CX1-T103-U30",
      "r_ac_max": 0.0799,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 9050.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 547.0
        },
        "freeAir": {
          "default": 701.0
        },
        "ground": {
          "default": 688.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 57.3,
      "product_code": "CX1-T103-U40",
      "r_ac_max": 0.0641,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 11675.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 625.0
        },
        "freeAir": {
          "default": 806.0
        },
        "ground": {
          "default": 776.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 3,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 63.8,
      "product_code": "CX1-T103-U50",
      "r_ac_max": 0.0518,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 85,
      "voltage_grade": "0.6/1",
      "weight": 14945.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 26.0
        },
        "freeAir": {
          "default": 24.0
        },
        "ground": {
          "default": 32.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 1.5,
      "insulation": "xlpe",
      "overall_diameter": 10.3,
      "product_code": "CX1-T104-U04",
      "r_ac_max": 14.6,
      "r_dc_20": 12.1,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 155.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 33.0
        },
        "freeAir": {
          "default": 35.0
        },
        "ground": {
          "default": 43.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 2.5,
      "insulation": "xlpe",
      "overall_diameter": 11.4,
      "product_code": "CX1-T104-U06",
      "r_ac_max": 8.87,
      "r_dc_20": 7.41,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 210.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 40.0
        },
        "freeAir": {
          "default": 45.0
        },
        "ground": {
          "default": 55.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 4.0,
      "insulation": "xlpe",
      "overall_diameter": 12.6,
      "product_code": "CX1-T104-U08",
      "r_ac_max": 5.54,
      "r_dc_20": 4.61,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 280.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 50.0
        },
        "freeAir": {
          "default": 55.0
        },
        "ground": {
          "default": 70.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 6.0,
      "insulation": "xlpe",
      "overall_diameter": 14.0,
      "product_code": "CX1-T104-U09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 385.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 67.0
        },
        "freeAir": {
          "default": 75.0
        },
        "ground": {
          "default": 92.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 10.0,
      "insulation": "xlpe",
      "overall_diameter": 15.5,
      "product_code": "CX1-T104-U10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 535.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 84.0
        },
        "freeAir": {
          "default": 98.0
        },
        "ground": {
          "default": 118.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 17.9,
      "product_code": "CX1-T104-U11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 790.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 112.0
        },
        "freeAir": {
          "default": 131.0
        },
        "ground": {
          "default": 155.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 22.1,
      "product_code": "CX1-T104-U12",
      "r_ac_max": 0.9273,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 1170.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 136.0
        },
        "freeAir": {
          "default": 161.0
        },
        "ground": {
          "default": 186.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 24.8,
      "product_code": "CX1-T104-U13",
      "r_ac_max": 0.6686,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 1545.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 162.0
        },
        "freeAir": {
          "default": 197.0
        },
        "ground": {
          "default": 225.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 26.3,
      "product_code": "CX1-T104-U14",
      "r_ac_max": 0.494,
      "r_dc_20": 0.387,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 1970.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 204.0
        },
        "freeAir": {
          "default": 249.0
        },
        "ground": {
          "default": 276.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 30.4,
      "product_code": "CX1-T104-U15",
      "r_ac_max": 0.3425,
      "r_dc_20": 0.268,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 2825.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 243.0
        },
        "freeAir": {
          "default": 303.0
        },
        "ground": {
          "default": 330.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 33.1,
      "product_code": "CX1-T104-U16",
      "r_ac_max": 0.2471,
      "r_dc_20": 0.193,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 3825.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 282.0
        },
        "freeAir": {
          "default": 352.0
        },
        "ground": {
          "default": 374.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 37.2,
      "product_code": "CX1-T104-U17",
      "r_ac_max": 0.1964,
      "r_dc_20": 0.153,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 4785.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 321.0
        },
        "freeAir": {
          "default": 405.0
        },
        "ground": {
          "default": 421.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 41.7,
      "product_code": "CX1-T104-U18",
      "r_ac_max": 0.1597,
      "r_dc_20": 0.124,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 5875.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 369.0
        },
        "freeAir": {
          "default": 467.0
        },
        "ground": {
          "default": 475.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 46.7,
      "product_code": "CX1-T104-U19",
      "r_ac_max": 0.1284,
      "r_dc_20": 0.0991,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 7395.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 431.0
        },
        "freeAir": {
          "default": 554.0
        },
        "ground": {
          "default": 551.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 52.5,
      "product_code": "CX1-T104-U20",
      "r_ac_max": 0.0988,
      "r_dc_20": 0.0754,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 9620.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 493.0
        },
        "freeAir": {
          "default": 636.0
        },
        "ground": {
          "default": 621.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 58.1,
      "product_code": "CX1-T104-U30",
      "r_ac_max": 0.0799,
      "r_dc_20": 0.0601,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 11995.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 571.0
        },
        "freeAir": {
          "default": 741.0
        },
        "ground": {
          "default": 706.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 66.7,
      "product_code": "CX1-T104-U40",
      "r_ac_max": 0.0641,
      "r_dc_20": 0.047,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 15480.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 653.0
        },
        "freeAir": {
          "default": 851.0
        },
        "ground": {
          "default": 797.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 74.2,
      "product_code": "CX1-T104-U50",
      "r_ac_max": 0.0518,
      "r_dc_20": 0.0366,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 19815.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 111.0
        },
        "freeAir": {
          "default": 129.0
        },
        "ground": {
          "default": 154.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 21.2,
      "product_code": "CX1-T105-U12",
      "r_ac_max": 0.9273,
      "r_dc_20": 0.727,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 1075.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 133.0
        },
        "freeAir": {
          "default": 157.0
        },
        "ground": {
          "default": 185.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 23.2,
      "product_code": "CX1-T105-U13",
      "r_ac_max": 0.6686,
      "r_dc_20": 0.524,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 1365.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 163.0
        },
        "freeAir": {
          "default": 198.0
        },
        "ground": {
          "default": 226.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 26.1,
      "product_code": "CX1-T105-U14",
      "r_ac_max": 0.494,
      "r_dc_20": 0.387,
      "reduced_neutral_csa": 25.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 1755.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 204.0
        },
        "freeAir": {
          "default": 250.0
        },
        "ground": {
          "default": 277.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 30.2,
      "product_code": "CX1-T105-U15",
      "r_ac_max": 0.3425,
      "r_dc_20": 0.268,
      "reduced_neutral_csa": 35.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 2495.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 243.0
        },
        "freeAir": {
          "default": 301.0
        },
        "ground": {
          "default": 329.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 32.6,
      "product_code": "CX1-T105-U16",
      "r_ac_max": 0.2471,
      "r_dc_20": 0.193,
      "reduced_neutral_csa": 50.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 3380.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 278.0
        },
        "freeAir": {
          "default": 347.0
        },
        "ground": {
          "default": 372.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 35.5,
      "product_code": "CX1-T105-U17",
      "r_ac_max": 0.1964,
      "r_dc_20": 0.153,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 4290.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 315.0
        },
        "freeAir": {
          "default": 397.0
        },
        "ground": {
          "default": 418.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 39.3,
      "product_code": "CX1-T105-U18",
      "r_ac_max": 0.1597,
      "r_dc_20": 0.124,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 5115.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 363.0
        },
        "freeAir": {
          "default": 458.0
        },
        "ground": {
          "default": 472.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 44.2,
      "product_code": "CX1-T105-U19",
      "r_ac_max": 0.1284,
      "r_dc_20": 0.0991,
      "reduced_neutral_csa": 95.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 6505.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 424.0
        },
        "freeAir": {
          "default": 543.0
        },
        "ground": {
          "default": 546.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 49.7,
      "product_code": "CX1-T105-U20",
      "r_ac_max": 0.0988,
      "r_dc_20": 0.0754,
      "reduced_neutral_csa": 120.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 8415.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 485.0
        },
        "freeAir": {
          "default": 624.0
        },
        "ground": {
          "default": 615.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 55.0,
      "product_code": "CX1-T105-U30",
      "r_ac_max": 0.0799,
      "r_dc_20": 0.0601,
      "reduced_neutral_csa": 150.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 10480.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 560.0
        },
        "freeAir": {
          "default": 727.0
        },
        "ground": {
          "default": 700.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 62.7,
      "product_code": "CX1-T105-U40",
      "r_ac_max": 0.0641,
      "r_dc_20": 0.047,
      "reduced_neutral_csa": 185.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 13460.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 643.0
        },
        "freeAir": {
          "default": 834.0
        },
        "ground": {
          "default": 789.0
        }
      },
      "armour": "none",
      "conductor": "copper",
      "cores": 4,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 70.1,
      "product_code": "CX1-T105-U50",
      "r_ac_max": 0.0518,
      "r_dc_20": 0.0366,
      "reduced_neutral_csa": 240.0,
      "sheath": "pvc",
      "source_page": 86,
      "voltage_grade": "0.6/1",
      "weight": 17300.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 79.0
        },
        "freeAir": {
          "default": 89.0
        },
        "ground": {
          "default": 113.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 15.9,
      "product_code": "AX1-T102-U11",
      "r_ac_max": 2.4489,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 270.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 103.0
        },
        "freeAir": {
          "default": 119.0
        },
        "ground": {
          "default": 146.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 18.9,
      "product_code": "AX1-T102-U12",
      "r_ac_max": 1.5387,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 375.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 126.0
        },
        "freeAir": {
          "default": 147.0
        },
        "ground": {
          "default": 176.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 21.1,
      "product_code": "AX1-T102-U13",
      "r_ac_max": 1.1131,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 470.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 151.0
        },
        "freeAir": {
          "default": 179.0
        },
        "ground": {
          "default": 209.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 24.1,
      "product_code": "AX1-T102-U14",
      "r_ac_max": 0.8221,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 585.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 188.0
        },
        "freeAir": {
          "default": 227.0
        },
        "ground": {
          "default": 257.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 27.7,
      "product_code": "AX1-T102-U15",
      "r_ac_max": 0.5684,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 765.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 227.0
        },
        "freeAir": {
          "default": 278.0
        },
        "ground": {
          "default": 307.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 31.1,
      "product_code": "AX1-T102-U16",
      "r_ac_max": 0.4109,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 985.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 262.0
        },
        "freeAir": {
          "default": 324.0
        },
        "ground": {
          "default": 350.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 34.5,
      "product_code": "AX1-T102-U17",
      "r_ac_max": 0.3251,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 1230.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 297.0
        },
        "freeAir": {
          "default": 370.0
        },
        "ground": {
          "default": 392.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 38.3,
      "product_code": "AX1-T102-U18",
      "r_ac_max": 0.2651,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 1520.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 340.0
        },
        "freeAir": {
          "default": 428.0
        },
        "ground": {
          "default": 444.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 42.7,
      "product_code": "AX1-T102-U19",
      "r_ac_max": 0.2114,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 1865.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 402.0
        },
        "freeAir": {
          "default": 509.0
        },
        "ground": {
          "default": 516.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 48.1,
      "product_code": "AX1-T102-U20",
      "r_ac_max": 0.1618,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 2380.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 462.0
        },
        "freeAir": {
          "default": 589.0
        },
        "ground": {
          "default": 585.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 53.7,
      "product_code": "AX1-T102-U30",
      "r_ac_max": 0.1302,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 2975.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 536.0
        },
        "freeAir": {
          "default": 688.0
        },
        "ground": {
          "default": 670.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 2,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 60.3,
      "product_code": "AX1-T102-U40",
      "r_ac_max": 0.1023,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 3785.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 65.0
        },
        "freeAir": {
          "default": 73.0
        },
        "ground": {
          "default": 92.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 16.9,
      "product_code": "AX1-T103-U11",
      "r_ac_max": 2.4489,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 320.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 86.0
        },
        "freeAir": {
          "default": 98.0
        },
        "ground": {
          "default": 118.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 20.1,
      "product_code": "AX1-T103-U12",
      "r_ac_max": 1.5387,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 450.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 103.0
        },
        "freeAir": {
          "default": 121.0
        },
        "ground": {
          "default": 142.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 22.5,
      "product_code": "AX1-T103-U13",
      "r_ac_max": 1.1131,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 565.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 121.0
        },
        "freeAir": {
          "default": 145.0
        },
        "ground": {
          "default": 171.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 22.6,
      "product_code": "AX1-T103-U14",
      "r_ac_max": 0.8221,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 650.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 151.0
        },
        "freeAir": {
          "default": 183.0
        },
        "ground": {
          "default": 209.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 26.1,
      "product_code": "AX1-T103-U15",
      "r_ac_max": 0.5684,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 890.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 183.0
        },
        "freeAir": {
          "default": 225.0
        },
        "ground": {
          "default": 251.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 29.4,
      "product_code": "AX1-T103-U16",
      "r_ac_max": 0.4109,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 1150.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 211.0
        },
        "freeAir": {
          "default": 262.0
        },
        "ground": {
          "default": 286.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 32.8,
      "product_code": "AX1-T103-U17",
      "r_ac_max": 0.3252,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 1415.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 239.0
        },
        "freeAir": {
          "default": 297.0
        },
        "ground": {
          "default": 319.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 35.9,
      "product_code": "AX1-T103-U18",
      "r_ac_max": 0.2651,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 1765.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 274.0
        },
        "freeAir": {
          "default": 344.0
        },
        "ground": {
          "default": 361.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 39.9,
      "product_code": "AX1-T103-U19",
      "r_ac_max": 0.2115,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 2150.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 323.0
        },
        "freeAir": {
          "default": 409.0
        },
        "ground": {
          "default": 420.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 45.0,
      "product_code": "AX1-T103-U20",
      "r_ac_max": 0.1619,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 2795.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 369.0
        },
        "freeAir": {
          "default": 471.0
        },
        "ground": {
          "default": 474.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 49.9,
      "product_code": "AX1-T103-U30",
      "r_ac_max": 0.1302,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 3415.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 433.0
        },
        "freeAir": {
          "default": 555.0
        },
        "ground": {
          "default": 544.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 57.3,
      "product_code": "AX1-T103-U40",
      "r_ac_max": 0.1023,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 4535.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 501.0
        },
        "freeAir": {
          "default": 645.0
        },
        "ground": {
          "default": 621.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 3,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 63.8,
      "product_code": "AX1-T103-U50",
      "r_ac_max": 0.0809,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 87,
      "voltage_grade": "0.6/1",
      "weight": 5705.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 66.0
        },
        "freeAir": {
          "default": 76.0
        },
        "ground": {
          "default": 93.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 18.5,
      "product_code": "AX1-T104-U11",
      "r_ac_max": 2.4489,
      "r_dc_20": 1.91,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 395.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 87.0
        },
        "freeAir": {
          "default": 101.0
        },
        "ground": {
          "default": 120.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 22.1,
      "product_code": "AX1-T104-U12",
      "r_ac_max": 1.5387,
      "r_dc_20": 1.2,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 575.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 105.0
        },
        "freeAir": {
          "default": 125.0
        },
        "ground": {
          "default": 144.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 24.8,
      "product_code": "AX1-T104-U13",
      "r_ac_max": 1.1131,
      "r_dc_20": 0.868,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 730.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 126.0
        },
        "freeAir": {
          "default": 153.0
        },
        "ground": {
          "default": 175.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 26.3,
      "product_code": "AX1-T104-U14",
      "r_ac_max": 0.8221,
      "r_dc_20": 0.641,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 850.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 158.0
        },
        "freeAir": {
          "default": 194.0
        },
        "ground": {
          "default": 215.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 30.4,
      "product_code": "AX1-T104-U15",
      "r_ac_max": 0.5684,
      "r_dc_20": 0.443,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 1160.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 189.0
        },
        "freeAir": {
          "default": 235.0
        },
        "ground": {
          "default": 256.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 33.1,
      "product_code": "AX1-T104-U16",
      "r_ac_max": 0.4109,
      "r_dc_20": 0.32,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 1500.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 219.0
        },
        "freeAir": {
          "default": 274.0
        },
        "ground": {
          "default": 291.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 37.2,
      "product_code": "AX1-T104-U17",
      "r_ac_max": 0.3252,
      "r_dc_20": 0.253,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 1860.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 249.0
        },
        "freeAir": {
          "default": 314.0
        },
        "ground": {
          "default": 327.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 41.7,
      "product_code": "AX1-T104-U18",
      "r_ac_max": 0.2651,
      "r_dc_20": 0.206,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 2315.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 287.0
        },
        "freeAir": {
          "default": 364.0
        },
        "ground": {
          "default": 370.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 46.7,
      "product_code": "AX1-T104-U19",
      "r_ac_max": 0.2115,
      "r_dc_20": 0.164,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 2850.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 337.0
        },
        "freeAir": {
          "default": 432.0
        },
        "ground": {
          "default": 430.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 52.5,
      "product_code": "AX1-T104-U20",
      "r_ac_max": 0.1619,
      "r_dc_20": 0.125,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 3670.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 386.0
        },
        "freeAir": {
          "default": 498.0
        },
        "ground": {
          "default": 486.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 58.1,
      "product_code": "AX1-T104-U30",
      "r_ac_max": 0.1302,
      "r_dc_20": 0.1,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 4500.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 452.0
        },
        "freeAir": {
          "default": 586.0
        },
        "ground": {
          "default": 558.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 66.7,
      "product_code": "AX1-T104-U40",
      "r_ac_max": 0.1023,
      "r_dc_20": 0.0778,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 5960.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 522.0
        },
        "freeAir": {
          "default": 681.0
        },
        "ground": {
          "default": 638.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 74.2,
      "product_code": "AX1-T104-U50",
      "r_ac_max": 0.0809,
      "r_dc_20": 0.0605,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 7485.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 86.0
        },
        "freeAir": {
          "default": 100.0
        },
        "ground": {
          "default": 119.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 21.2,
      "product_code": "AX1-T105-U12",
      "r_ac_max": 1.5387,
      "r_dc_20": 1.2,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 530.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 103.0
        },
        "freeAir": {
          "default": 122.0
        },
        "ground": {
          "default": 143.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 23.2,
      "product_code": "AX1-T105-U13",
      "r_ac_max": 1.1131,
      "r_dc_20": 0.868,
      "reduced_neutral_csa": 16.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 655.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 126.0
        },
        "freeAir": {
          "default": 153.0
        },
        "ground": {
          "default": 175.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 50.0,
      "insulation": "xlpe",
      "overall_diameter": 26.1,
      "product_code": "AX1-T105-U14",
      "r_ac_max": 0.8221,
      "r_dc_20": 0.641,
      "reduced_neutral_csa": 25.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 765.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 158.0
        },
        "freeAir": {
          "default": 194.0
        },
        "ground": {
          "default": 215.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 70.0,
      "insulation": "xlpe",
      "overall_diameter": 30.2,
      "product_code": "AX1-T105-U15",
      "r_ac_max": 0.5684,
      "r_dc_20": 0.443,
      "reduced_neutral_csa": 35.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 1040.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 188.0
        },
        "freeAir": {
          "default": 233.0
        },
        "ground": {
          "default": 255.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 95.0,
      "insulation": "xlpe",
      "overall_diameter": 32.6,
      "product_code": "AX1-T105-U16",
      "r_ac_max": 0.4109,
      "r_dc_20": 0.32,
      "reduced_neutral_csa": 50.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 1350.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 216.0
        },
        "freeAir": {
          "default": 270.0
        },
        "ground": {
          "default": 289.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 120.0,
      "insulation": "xlpe",
      "overall_diameter": 35.5,
      "product_code": "AX1-T105-U17",
      "r_ac_max": 0.3252,
      "r_dc_20": 0.253,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 1675.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 245.0
        },
        "freeAir": {
          "default": 308.0
        },
        "ground": {
          "default": 324.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 150.0,
      "insulation": "xlpe",
      "overall_diameter": 39.3,
      "product_code": "AX1-T105-U18",
      "r_ac_max": 0.2651,
      "r_dc_20": 0.206,
      "reduced_neutral_csa": 70.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 2030.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 283.0
        },
        "freeAir": {
          "default": 357.0
        },
        "ground": {
          "default": 367.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 185.0,
      "insulation": "xlpe",
      "overall_diameter": 44.2,
      "product_code": "AX1-T105-U19",
      "r_ac_max": 0.2115,
      "r_dc_20": 0.164,
      "reduced_neutral_csa": 95.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 2515.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 332.0
        },
        "freeAir": {
          "default": 424.0
        },
        "ground": {
          "default": 427.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 240.0,
      "insulation": "xlpe",
      "overall_diameter": 49.7,
      "product_code": "AX1-T105-U20",
      "r_ac_max": 0.1619,
      "r_dc_20": 0.125,
      "reduced_neutral_csa": 120.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 3230.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 380.0
        },
        "freeAir": {
          "default": 489.0
        },
        "ground": {
          "default": 482.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 300.0,
      "insulation": "xlpe",
      "overall_diameter": 55.0,
      "product_code": "AX1-T105-U30",
      "r_ac_max": 0.1302,
      "r_dc_20": 0.1,
      "reduced_neutral_csa": 150.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 3980.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 443.0
        },
        "freeAir": {
          "default": 575.0
        },
        "ground": {
          "default": 554.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 400.0,
      "insulation": "xlpe",
      "overall_diameter": 62.7,
      "product_code": "AX1-T105-U40",
      "r_ac_max": 0.1023,
      "r_dc_20": 0.0778,
      "reduced_neutral_csa": 185.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 5185.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 515.0
        },
        "freeAir": {
          "default": 668.0
        },
        "ground": {
          "default": 632.0
        }
      },
      "armour": "none",
      "conductor": "aluminium",
      "cores": 4,
      "csa": 500.0,
      "insulation": "xlpe",
      "overall_diameter": 70.1,
      "product_code": "AX1-T105-U50",
      "r_ac_max": 0.0809,
      "r_dc_20": 0.0605,
      "reduced_neutral_csa": 240.0,
      "sheath": "pvc",
      "source_page": 88,
      "voltage_grade": "0.6/1",
      "weight": 6580.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 64.0
        },
        "freeAir": {
          "default": 68.0
        },
        "ground": {
          "default": 84.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 6.0,
      "insulation": "xlpe",
      "overall_diameter": 15.0,
      "product_code": "CX1-T102-G09",
      "r_ac_max": 3.69,
      "r_dc_20": 3.08,
      "sheath": "pvc",
      "source_page": 89,
      "voltage_grade": "0.6/1",
      "weight": 405.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 85.0
        },
        "freeAir": {
          "default": 90.0
        },
        "ground": {
          "default": 110.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 10.0,
      "insulation": "xlpe",
      "overall_diameter": 16.2,
      "product_code": "CX1-T102-G10",
      "r_ac_max": 2.19,
      "r_dc_20": 1.83,
      "sheath": "pvc",
      "source_page": 89,
      "voltage_grade": "0.6/1",
      "weight": 510.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 103.0
        },
        "freeAir": {
          "default": 118.0
        },
        "ground": {
          "default": 142.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 16.0,
      "insulation": "xlpe",
      "overall_diameter": 18.2,
      "product_code": "CX1-T102-G11",
      "r_ac_max": 1.39,
      "r_dc_20": 1.15,
      "sheath": "pvc",
      "source_page": 89,
      "voltage_grade": "0.6/1",
      "weight": 680.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 135.0
        },
        "freeAir": {
          "default": 155.0
        },
        "ground": {
          "default": 185.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 25.0,
      "insulation": "xlpe",
      "overall_diameter": 21.1,
      "product_code": "CX1-T102-G12",
      "r_ac_max": 0.9272,
      "r_dc_20": 0.727,
      "sheath": "pvc",
      "source_page": 89,
      "voltage_grade": "0.6/1",
      "weight": 865.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 162.0
        },
        "freeAir": {
          "default": 191.0
        },
        "ground": {
          "default": 224.0
        }
      },
      "armour": "sta",
      "conductor": "copper",
      "cores": 2,
      "csa": 35.0,
      "insulation": "xlpe",
      "overall_diameter": 23.3,
      "product_code": "CX1-T102-G13",
      "r_ac_max": 0.6685,
      "r_dc_20": 0.524,
      "sheath": "pvc",
      "source_page": 89,
      "voltage_grade": "0.6/1",
      "weight": 1090.0
    },
    {
      "ampacity": {
        "duct": {
          "default": 193.0
        },
        "freeAir": {
          "default": 231.0
        },
        "ground": {
          "default": 272.0
        }
